            parameter Modelica.SIunits.LinearTemperatureCoefficient alpha_ref[m] = zeros(m) "Temperature coefficient of resistance (G_actual = G_ref/(1 + alpha_ref*(heatPort.T - T_ref))";
            extends Modelica.Electrical.MultiPhase.Interfaces.ConditionalHeatPort(final mh = m, T = T_ref);
            Modelica.Blocks.Interfaces.RealInput G_ref[m](each unit = "S") annotation(
              Placement(transformation(origin = {0, 110}, extent = {{-20, -20}, {20, 20}}, rotation = 270)));
            QuasiStationary.SinglePhase.Basic.VariableConductor variableResistor[m](final T_ref = T_ref, final alpha_ref = alpha_ref, each final useHeatPort = useHeatPort, final T = T) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          equation
            connect(variableResistor.pin_p, plugToPins_p.pin_p) annotation(
              Line(points = {{-10, 0}, {-24.5, 0}, {-24.5, 0}, {-39, 0}, {-39, 0}, {-68, 0}}, color = {85, 170, 255}));
            connect(variableResistor.pin_n, plugToPins_n.pin_n) annotation(
              Line(points = {{10, 0}, {39, 0}, {39, 0}, {68, 0}}, color = {85, 170, 255}));
            connect(variableResistor.heatPort, heatPort) annotation(
              Line(points = {{0, -10}, {0, -32.5}, {0, -32.5}, {0, -55}, {0, -55}, {0, -100}}, color = {191, 0, 0}));
            connect(G_ref, variableResistor.G_ref) annotation(
              Line(points = {{0, 110}, {0, 85.25}, {0, 85.25}, {0, 60.5}, {0, 60.5}, {0, 11}}, color = {0, 0, 127}));
            annotation(
              Icon(graphics = {Text(extent = {{100, -80}, {-100, -40}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{60, 0}, {90, 0}}, color = {85, 170, 255}), Line(points = {{-90, 0}, {-60, 0}}, color = {85, 170, 255}), Rectangle(extent = {{-70, 30}, {70, -30}}, lineColor = {85, 170, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{0, 90}, {0, 30}}, color = {85, 170, 255}, smooth = Smooth.None), Text(extent = {{100, 40}, {-100, 80}}, lineColor = {0, 0, 0}, textString = "m=%m")}),
              Documentation(info = "<html>
<p>
The linear resistor connects the complex currents <i><u>i</u></i> with the complex
voltages <i><u>v</u></i> by <i><u>v</u>*G = <u>i</u></i>,
using <i>m</i> <a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Basic.VariableConductor\">single phase variable Conductors</a>.
The conductances <i>G</i> are given as <i>m</i> input signals.
</p>

<p>
The conductor model also has <i>m</i> optional
<a href=\"modelica://Modelica.Electrical.MultiPhase.Interfaces.ConditionalHeatPort\">conditional heat ports</a>.
A linear temperature dependency of the conductances for enabled heat ports is also taken into account.
</p>

<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Basic.VariableConductor\">VariableConductor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.Resistor\">Resistor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.Conductor\">Conductor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.Capacitor\">Capacitor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.Inductor\">Inductor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.VariableResistor\">Variable resistor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.VariableCapacitor\">Variable capacitor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.VariableInductor\">Variable inductor</a>
</p>
</html>"));
          end VariableConductor;

          model VariableCapacitor "Multiphase variable capacitor"
            extends Interfaces.TwoPlug;
            Modelica.Blocks.Interfaces.RealInput C[m](each unit = "F") annotation(
              Placement(transformation(origin = {0, 110}, extent = {{-20, -20}, {20, 20}}, rotation = 270)));
            QuasiStationary.SinglePhase.Basic.VariableCapacitor variableCapacitor[m] annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          equation
            connect(variableCapacitor.pin_p, plugToPins_p.pin_p) annotation(
              Line(points = {{-10, 0}, {-24.5, 0}, {-24.5, 0}, {-39, 0}, {-39, 0}, {-68, 0}}, color = {85, 170, 255}));
            connect(variableCapacitor.pin_n, plugToPins_n.pin_n) annotation(
              Line(points = {{10, 0}, {39, 0}, {39, 0}, {68, 0}}, color = {85, 170, 255}));
            connect(C, variableCapacitor.C) annotation(
              Line(points = {{0, 110}, {0, 61}, {0, 61}, {0, 11}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(
              Icon(graphics = {Text(extent = {{100, -80}, {-100, -40}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{-14, 28}, {-14, -28}}, color = {85, 170, 255}, thickness = 0.5), Line(points = {{14, 28}, {14, -28}}, color = {85, 170, 255}, thickness = 0.5), Line(points = {{-90, 0}, {-14, 0}}, color = {85, 170, 255}), Line(points = {{14, 0}, {90, 0}}, color = {85, 170, 255}), Line(points = {{0, 90}, {0, 30}}, color = {85, 170, 255}), Text(extent = {{100, 40}, {-100, 80}}, lineColor = {0, 0, 0}, textString = "m=%m")}),
              Documentation(info = "<html>
<p>
The linear capacitor connects the complex currents <i><u>i</u></i> with the complex
voltages <i><u>v</u></i> by <i><u>v</u>*j*&omega;*C = <u>i</u></i>,
using <i>m</i> <a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Basic.VariableCapacitor\">single phase variable Capacitors</a>.
The capacitances <i>C</i> are given as <i>m</i> input signals.
</p>

<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Basic.VariableCapacitor\">VariableCapacitor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.Resistor\">Resistor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.Conductor\">Conductor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.Capacitor\">Capacitor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.Inductor\">Inductor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.VariableResistor\">Variable resistor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.VariableConductor\">Variable conductor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.VariableInductor\">Variable inductor</a>
</p>
</html>"));
          end VariableCapacitor;

          model VariableInductor "Multiphase variable inductor"
            extends Interfaces.TwoPlug;
            Modelica.Blocks.Interfaces.RealInput L[m](each unit = "H") annotation(
              Placement(transformation(origin = {0, 110}, extent = {{-20, -20}, {20, 20}}, rotation = 270)));
            QuasiStationary.SinglePhase.Basic.VariableInductor variableInductor[m] annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          equation
            connect(variableInductor.pin_p, plugToPins_p.pin_p) annotation(
              Line(points = {{-10, 0}, {-24.5, 0}, {-24.5, 0}, {-39, 0}, {-39, 0}, {-68, 0}}, color = {85, 170, 255}));
            connect(variableInductor.pin_n, plugToPins_n.pin_n) annotation(
              Line(points = {{10, 0}, {39, 0}, {39, 0}, {68, 0}}, color = {85, 170, 255}));
            connect(variableInductor.L, L) annotation(
              Line(points = {{0, 10.8}, {0, 35.6}, {0, 35.6}, {0, 60.4}, {0, 60.4}, {0, 110}}, color = {0, 0, 127}));
            annotation(
              Icon(graphics = {Text(extent = {{100, -80}, {-100, -40}}, textString = "%name", lineColor = {0, 0, 255}), Ellipse(extent = {{-60, -15}, {-30, 15}}, lineColor = {85, 170, 255}), Ellipse(extent = {{-30, -15}, {0, 15}}, lineColor = {85, 170, 255}), Ellipse(extent = {{0, -15}, {30, 15}}, lineColor = {85, 170, 255}), Ellipse(extent = {{30, -15}, {60, 15}}, lineColor = {85, 170, 255}), Rectangle(extent = {{-60, -30}, {60, 0}}, lineColor = {255, 255, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{60, 0}, {90, 0}}, color = {85, 170, 255}), Line(points = {{-90, 0}, {-60, 0}}, color = {85, 170, 255}), Line(points = {{0, 90}, {0, 8}}, color = {85, 170, 255}), Text(extent = {{100, 40}, {-100, 80}}, lineColor = {0, 0, 0}, textString = "m=%m")}),
              Documentation(info = "<html>
<p>
The linear inductor connects the complex voltages <i><u>v</u></i> with the complex
currents <i><u>i</u></i> by <i><u>i</u>*j*&omega;*L = <u>v</u></i>,
using <i>m</i> <a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Basic.VariableInductor\">single phase variable Inductors</a>.
The inductances <i>L</i> are given as <i>m</i> input signals.
</p>

<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Basic.Inductor\">Inductor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.Resistor\">Resistor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.Conductor\">Conductor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.Capacitor\">Capacitor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.Inductor\">Inductor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.VariableResistor\">Variable resistor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.VariableConductor\">Variable conductor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.VariableCapacitor\">Variable capacitor</a>
</p>
</html>"));
          end VariableInductor;
          annotation(
            Icon(graphics = {Line(origin = {10, 40}, points = {{-100, -40}, {-80, -40}}), Line(origin = {10, 40}, points = {{60, -40}, {80, -40}}), Rectangle(lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-70, -30}, {70, 30}})}, coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true)),
            Documentation(info = "<html>
<p>This package hosts basic models for quasi stationary multiphase circuits.
Quasi stationary theory can be found in the
<a href=\"modelica://Modelica.Electrical.QuasiStationary.UsersGuide.References\">references</a>.
</p>
<h4>See also</h4>

<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Basic\">SinglePhase.Basic</a>

</html>"));
        end Basic;

        package Ideal "Ideal components for AC multiphase models"
          extends Modelica.Icons.Package;

          model Idle "Idle branch"
            extends Interfaces.TwoPlug;
            QuasiStationary.SinglePhase.Ideal.Idle idle[m] annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          equation
            connect(plugToPins_p.pin_p, idle.pin_p) annotation(
              Line(points = {{-68, 0}, {-10, 0}}, color = {85, 170, 255}));
            connect(idle.pin_n, plugToPins_n.pin_n) annotation(
              Line(points = {{10, 0}, {39, 0}, {39, 0}, {68, 0}}, color = {0, 127, 0}));
            annotation(
              Icon(graphics = {Rectangle(extent = {{-60, 60}, {60, -60}}, lineColor = {85, 170, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {-41, 0}}, color = {85, 170, 255}), Line(points = {{91, 0}, {40, 0}}, color = {85, 170, 255}), Text(extent = {{-100, 100}, {100, 70}}, textString = "%name", lineColor = {0, 0, 255})}),
              Documentation(info = "<html>
<p>
This model describes <i>m</i> simple idle branches considering the complex currents <i><u>i</u></i> = 0;
it uses <i>m</i> <a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Ideal.Idle\">single phase idle branches</a>.
</p>

<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Ideal.Idle\">Idle</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Ideal.Short\">Short</a>
</p>
</html>"));
          end Idle;

          model Short "Short cut branch"
            extends Interfaces.TwoPlug;
            QuasiStationary.SinglePhase.Ideal.Short short[m] annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          equation
            connect(plugToPins_p.pin_p, short.pin_p) annotation(
              Line(points = {{-68, 0}, {-10, 0}}, color = {85, 170, 255}));
            connect(short.pin_n, plugToPins_n.pin_n) annotation(
              Line(points = {{10, 0}, {39, 0}, {39, 0}, {68, 0}}, color = {0, 127, 0}));
            annotation(
              Icon(graphics = {Rectangle(extent = {{-60, 60}, {60, -60}}, lineColor = {85, 170, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-100, 100}, {100, 70}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{91, 0}, {-90, 0}}, color = {85, 170, 255})}),
              Documentation(info = "<html>
<p>
This model describes <i>m</i> simple short branches considering the complex voltages <i><u>v</u></i> = 0;
it uses <i>m</i> <a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Ideal.Short\">single phase short branches</a>.
</p>

<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Ideal.Short\">Short</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Ideal.Idle\">Idle</a>
</p>
</html>"));
          end Short;

          model IdealCommutingSwitch "Multiphase ideal commuting switch"
            parameter Integer m(final min = 1) = 3 "Number of phases";
            parameter Modelica.SIunits.Resistance Ron[m](final min = zeros(m), start = fill(1.E-5, m)) "Closed switch resistance";
            parameter Modelica.SIunits.Conductance Goff[m](final min = zeros(m), start = fill(1.E-5, m)) "Opened switch conductance";
            extends Modelica.Electrical.MultiPhase.Interfaces.ConditionalHeatPort(final mh = m, final T = fill(293.15, m));
            Modelica.Blocks.Interfaces.BooleanInput control[m] "true => p--n2 connected, false => p--n1 connected" annotation(
              Placement(transformation(origin = {0, 80}, extent = {{-20, -20}, {20, 20}}, rotation = 270)));
            Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.PositivePlug plug_p(final m = m) annotation(
              Placement(transformation(extent = {{-110, -10}, {-90, 10}}, rotation = 0)));
            Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.NegativePlug plug_n2(final m = m) annotation(
              Placement(transformation(extent = {{90, -10}, {110, 10}}, rotation = 0)));
            Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.NegativePlug plug_n1(final m = m) annotation(
              Placement(transformation(extent = {{90, 40}, {110, 60}}, rotation = 0)));
            Modelica.Electrical.QuasiStationary.SinglePhase.Ideal.IdealCommutingSwitch idealCommutingSwitch[m](final Ron = Ron, final Goff = Goff, each final useHeatPort = useHeatPort) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Electrical.QuasiStationary.MultiPhase.Basic.PlugToPins_p plugToPins_p(final m = m) annotation(
              Placement(transformation(extent = {{-90, -10}, {-70, 10}}, rotation = 0)));
            Modelica.Electrical.QuasiStationary.MultiPhase.Basic.PlugToPins_n plugToPins_n1(final m = m) annotation(
              Placement(transformation(origin = {80, 50}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
            Modelica.Electrical.QuasiStationary.MultiPhase.Basic.PlugToPins_n plugToPins_n2(final m = m) annotation(
              Placement(transformation(origin = {80, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
          equation
            connect(control, idealCommutingSwitch.control) annotation(
              Line(points = {{0, 80}, {0, 8}}, color = {255, 0, 255}));
            connect(idealCommutingSwitch.heatPort, heatPort) annotation(
              Line(points = {{0, -10}, {0, -100}}, color = {191, 0, 0}, pattern = LinePattern.Solid, smooth = Smooth.None));
            connect(plugToPins_n1.plug_n, plug_n1) annotation(
              Line(points = {{82, 50}, {100, 50}}, color = {85, 170, 255}, smooth = Smooth.None));
            connect(plugToPins_n2.plug_n, plug_n2) annotation(
              Line(points = {{82, 0}, {90, 0}, {90, 0}, {100, 0}}, color = {85, 170, 255}, smooth = Smooth.None));
            connect(plugToPins_n2.pin_n, idealCommutingSwitch.n2) annotation(
              Line(points = {{78, 0}, {44, 0}, {44, 0}, {10, 0}}, color = {85, 170, 255}, smooth = Smooth.None));
            connect(idealCommutingSwitch.n1, plugToPins_n1.pin_n) annotation(
              Line(points = {{10, 5}, {10, 50}, {78, 50}}, color = {85, 170, 255}, smooth = Smooth.None));
            connect(plugToPins_p.plug_p, plug_p) annotation(
              Line(points = {{-82, 0}, {-100, 0}}, color = {85, 170, 255}, smooth = Smooth.None));
            connect(idealCommutingSwitch.p, plugToPins_p.pin_p) annotation(
              Line(points = {{-10, 0}, {-78, 0}}, color = {85, 170, 255}, smooth = Smooth.None));
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-150, -40}, {150, -100}}, textString = "%name", lineColor = {0, 0, 255}), Text(extent = {{-100, 100}, {-20, 60}}, lineColor = {0, 0, 0}, textString = "m="), Text(extent = {{20, 100}, {100, 60}}, lineColor = {0, 0, 0}, textString = "%m"), Ellipse(extent = {{-44, 4}, {-36, -4}}, lineColor = {85, 170, 255}), Line(points = {{-90, 0}, {-44, 0}}, color = {85, 170, 255}), Line(points = {{-37, 2}, {40, 50}}, color = {85, 170, 255}), Line(points = {{40, 50}, {90, 50}}, color = {85, 170, 255}), Line(points = {{0, 90}, {0, 25}}, color = {85, 170, 255}), Line(points = {{40, 0}, {90, 0}}, color = {85, 170, 255})}),
              Documentation(info = "<HTML>
<p>
Contains m singlephase ideal commuting switches (Modelica.Electrical.QuasiStationary.SinglePhase.Ideal.IdealCommutingSwitch).
</p>
<p>
<b>Use with care:</b>
This switch is only intended to be used for structural changes, not fast switching sequences, due to the quasistationary formulation.
</p>
</HTML>"));
          end IdealCommutingSwitch;

          model IdealIntermediateSwitch "Multiphase ideal intermediate switch"
            parameter Integer m(final min = 1) = 3 "Number of phases";
            parameter Modelica.SIunits.Resistance Ron[m](final min = zeros(m), start = fill(1.E-5, m)) "Closed switch resistance";
            parameter Modelica.SIunits.Conductance Goff[m](final min = zeros(m), start = fill(1.E-5, m)) "Opened switch conductance";
            extends Modelica.Electrical.MultiPhase.Interfaces.ConditionalHeatPort(final mh = m, final T = fill(293.15, m));
            Modelica.Blocks.Interfaces.BooleanInput control[m] "true => p1--n2, p2--n1 connected, otherwise p1--n1, p2--n2 connected" annotation(
              Placement(transformation(origin = {0, 80}, extent = {{-20, -20}, {20, 20}}, rotation = 270)));
            Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.PositivePlug plug_p1(final m = m) annotation(
              Placement(transformation(extent = {{-110, 40}, {-90, 60}}, rotation = 0)));
            Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.PositivePlug plug_p2(final m = m) annotation(
              Placement(transformation(extent = {{-110, -10}, {-90, 10}}, rotation = 0)));
            Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.NegativePlug plug_n2(final m = m) annotation(
              Placement(transformation(extent = {{90, -10}, {110, 10}}, rotation = 0)));
            Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.NegativePlug plug_n1(final m = m) annotation(
              Placement(transformation(extent = {{90, 40}, {110, 60}}, rotation = 0)));
            Modelica.Electrical.QuasiStationary.SinglePhase.Ideal.IdealIntermediateSwitch idealIntermediateSwitch[m](final Ron = Ron, final Goff = Goff, each final useHeatPort = useHeatPort) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Electrical.QuasiStationary.MultiPhase.Basic.PlugToPins_p plugToPins_p1(final m = m) annotation(
              Placement(transformation(extent = {{-90, 40}, {-70, 60}}, rotation = 0)));
            Modelica.Electrical.QuasiStationary.MultiPhase.Basic.PlugToPins_n plugToPins_n1(final m = m) annotation(
              Placement(transformation(origin = {80, 50}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
            Modelica.Electrical.QuasiStationary.MultiPhase.Basic.PlugToPins_p plugToPins_p2(final m = m) annotation(
              Placement(transformation(extent = {{-90, -10}, {-70, 10}}, rotation = 0)));
            Modelica.Electrical.QuasiStationary.MultiPhase.Basic.PlugToPins_n plugToPins_n2(final m = m) annotation(
              Placement(transformation(origin = {80, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
          equation
            connect(control, idealIntermediateSwitch.control) annotation(
              Line(points = {{0, 80}, {0, 8}}, color = {255, 0, 255}));
            connect(idealIntermediateSwitch.heatPort, heatPort) annotation(
              Line(points = {{0, -10}, {0, -100}}, color = {191, 0, 0}, pattern = LinePattern.Solid, smooth = Smooth.None));
            connect(plug_p1, plugToPins_p1.plug_p) annotation(
              Line(points = {{-100, 50}, {-92, 50}, {-92, 50}, {-82, 50}}, color = {85, 170, 255}, smooth = Smooth.None));
            connect(plug_p2, plugToPins_p2.plug_p) annotation(
              Line(points = {{-100, 0}, {-82, 0}}, color = {85, 170, 255}, smooth = Smooth.None));
            connect(plugToPins_n1.plug_n, plug_n1) annotation(
              Line(points = {{82, 50}, {100, 50}}, color = {85, 170, 255}, smooth = Smooth.None));
            connect(plugToPins_n2.plug_n, plug_n2) annotation(
              Line(points = {{82, 0}, {90, 0}, {90, 0}, {100, 0}}, color = {85, 170, 255}, smooth = Smooth.None));
            connect(idealIntermediateSwitch.p2, plugToPins_p2.pin_p) annotation(
              Line(points = {{-10, 0}, {-78, 0}}, color = {85, 170, 255}, smooth = Smooth.None));
            connect(idealIntermediateSwitch.n2, plugToPins_n2.pin_n) annotation(
              Line(points = {{10, 0}, {44, 0}, {44, 0}, {78, 0}}, color = {85, 170, 255}, smooth = Smooth.None));
            connect(idealIntermediateSwitch.n1, plugToPins_n1.pin_n) annotation(
              Line(points = {{10, 5}, {10, 50}, {78, 50}}, color = {85, 170, 255}, smooth = Smooth.None));
            connect(idealIntermediateSwitch.p1, plugToPins_p1.pin_p) annotation(
              Line(points = {{-10, 5}, {-10, 50}, {-78, 50}}, color = {85, 170, 255}, smooth = Smooth.None));
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-150, -40}, {150, -100}}, textString = "%name", lineColor = {0, 0, 255}), Text(extent = {{-100, 100}, {-20, 60}}, lineColor = {0, 0, 0}, textString = "m="), Text(extent = {{20, 100}, {100, 60}}, lineColor = {0, 0, 0}, textString = "%m"), Ellipse(extent = {{-4, 30}, {4, 22}}, lineColor = {85, 170, 255}), Line(points = {{-90, 0}, {-40, 0}}, color = {85, 170, 255}), Line(points = {{-90, 50}, {-40, 50}}, color = {85, 170, 255}), Line(points = {{-40, 0}, {40, 50}}, color = {85, 170, 255}), Line(points = {{-40, 50}, {40, 0}}, color = {85, 170, 255}), Line(points = {{40, 50}, {90, 50}}, color = {85, 170, 255}), Line(points = {{0, 90}, {0, 25}}, color = {85, 170, 255}), Line(points = {{40, 0}, {90, 0}}, color = {85, 170, 255})}),
              Documentation(info = "<HTML>
<p>
Contains m ideal intermediate switches (Modelica.Electrical.QuasiStationary.SinglePhase.Ideal.IdealIntermediateSwitch).
</p>
<p>
<b>Use with care:</b>
This switch is only intended to be used for structural changes, not fast switching sequences, due to the quasistationary formulation.
</p>
</HTML>"));
          end IdealIntermediateSwitch;

          model IdealOpeningSwitch "Multiphase ideal opener"
            extends Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.TwoPlug;
            parameter Modelica.SIunits.Resistance Ron[m](final min = zeros(m), start = fill(1.E-5, m)) "Closed switch resistance";
            parameter Modelica.SIunits.Conductance Goff[m](final min = zeros(m), start = fill(1.E-5, m)) "Opened switch conductance";
            extends Modelica.Electrical.MultiPhase.Interfaces.ConditionalHeatPort(final mh = m, final T = fill(293.15, m));
            Modelica.Blocks.Interfaces.BooleanInput control[m] "true => switch open, false => p--n connected" annotation(
              Placement(transformation(origin = {0, 70}, extent = {{-20, -20}, {20, 20}}, rotation = 270)));
            Modelica.Electrical.QuasiStationary.SinglePhase.Ideal.IdealOpeningSwitch idealOpeningSwitch[m](final Ron = Ron, final Goff = Goff, each final useHeatPort = useHeatPort) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          equation
            connect(control, idealOpeningSwitch.control) annotation(
              Line(points = {{0, 70}, {0, 7}}, color = {255, 0, 255}));
            connect(idealOpeningSwitch.heatPort, heatPort) annotation(
              Line(points = {{0, -10}, {0, -100}}, color = {191, 0, 0}, smooth = Smooth.None));
            connect(idealOpeningSwitch.pin_n, plugToPins_n.pin_n) annotation(
              Line(points = {{10, 0}, {39, 0}, {39, 0}, {68, 0}}, color = {85, 170, 255}, smooth = Smooth.None));
            connect(plugToPins_p.pin_p, idealOpeningSwitch.pin_p) annotation(
              Line(points = {{-68, 0}, {-10, 0}}, color = {85, 170, 255}, smooth = Smooth.None));
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-150, -40}, {150, -100}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{-90, 0}, {-44, 0}}, color = {85, 170, 255}), Ellipse(extent = {{-44, 4}, {-36, -4}}, lineColor = {85, 170, 255}), Line(points = {{-37, 2}, {40, 50}}, color = {85, 170, 255}), Line(points = {{0, 88}, {0, 26}}, color = {85, 170, 255}), Line(points = {{40, 0}, {90, 0}}, color = {85, 170, 255}), Text(extent = {{-100, 100}, {-20, 60}}, lineColor = {0, 0, 0}, textString = "m="), Text(extent = {{20, 100}, {100, 60}}, lineColor = {0, 0, 0}, textString = "%m"), Line(points = {{40, 20}, {40, 0}}, color = {85, 170, 255})}),
              Documentation(info = "<HTML>
<p>
Contains m ideal opening switches (Modelica.Electrical.QuasiStationary.SinglePhase.Ideal.IdealOpeningSwitch).
</p>
<p>
<b>Use with care:</b>
This switch is only intended to be used for structural changes, not fast switching sequences, due to the quasistationary formulation.
</p>
</HTML>"));
          end IdealOpeningSwitch;

          model IdealClosingSwitch "Multiphase ideal closer"
            extends Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.TwoPlug;
            parameter Modelica.SIunits.Resistance Ron[m](final min = zeros(m), start = fill(1.E-5, m)) "Closed switch resistance";
            parameter Modelica.SIunits.Conductance Goff[m](final min = zeros(m), start = fill(1.E-5, m)) "Opened switch conductance";
            extends Modelica.Electrical.MultiPhase.Interfaces.ConditionalHeatPort(final mh = m, final T = fill(293.15, m));
            Modelica.Blocks.Interfaces.BooleanInput control[m] "true => p--n connected, false => switch open" annotation(
              Placement(transformation(origin = {0, 70}, extent = {{-20, -20}, {20, 20}}, rotation = 270)));
            Modelica.Electrical.QuasiStationary.SinglePhase.Ideal.IdealClosingSwitch idealClosingSwitch[m](final Ron = Ron, final Goff = Goff, each final useHeatPort = useHeatPort) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          equation
            connect(control, idealClosingSwitch.control) annotation(
              Line(points = {{0, 70}, {0, 7}}, color = {255, 0, 255}));
            connect(idealClosingSwitch.heatPort, heatPort) annotation(
              Line(points = {{0, -10}, {0, -100}}, color = {191, 0, 0}, smooth = Smooth.None));
            connect(idealClosingSwitch.pin_p, plugToPins_p.pin_p) annotation(
              Line(points = {{-10, 0}, {-68, 0}}, color = {85, 170, 255}, smooth = Smooth.None));
            connect(idealClosingSwitch.pin_n, plugToPins_n.pin_n) annotation(
              Line(points = {{10, 0}, {39, 0}, {39, 0}, {68, 0}}, color = {85, 170, 255}, smooth = Smooth.None));
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-150, -40}, {150, -100}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{-90, 0}, {-44, 0}}, color = {85, 170, 255}), Ellipse(extent = {{-44, 4}, {-36, -4}}, lineColor = {85, 170, 255}), Line(points = {{-37, 2}, {40, 50}}, color = {85, 170, 255}), Line(points = {{0, 88}, {0, 26}}, color = {85, 170, 255}), Line(points = {{40, 0}, {90, 0}}, color = {85, 170, 255}), Text(extent = {{-100, 100}, {-20, 60}}, lineColor = {0, 0, 0}, textString = "m="), Text(extent = {{20, 100}, {100, 60}}, lineColor = {0, 0, 0}, textString = "%m")}),
              Documentation(info = "<HTML>
<p>
Contains m ideal closing switches (Modelica.Electrical.QuasiStationary.SinglePhase.Ideal.IdealClosingSwitch).
</p>
<p>
<b>Use with care:</b>
This switch is only intended to be used for structural changes, not fast switching sequences, due to the quasistationary formulation.
</p>
</HTML>"));
          end IdealClosingSwitch;
          annotation(
            Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true), graphics = {Line(origin = {10, 34}, points = {{-100, -60}, {-54, -60}}), Ellipse(origin = {10, 34}, extent = {{-54, -64}, {-46, -56}}), Line(origin = {10, 34}, points = {{-47, -58}, {30, -10}}), Line(origin = {10, 34}, points = {{30, -40}, {30, -60}}), Line(origin = {10, 34}, points = {{30, -60}, {80, -60}})}),
            Documentation(info = "<html>
<p>This package hosts ideal models for quasi stationary multiphase circuits.
Quasi stationary theory can be found in the
<a href=\"modelica://Modelica.Electrical.QuasiStationary.UsersGuide.References\">references</a>.
</p>
<h4>See also</h4>

<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Ideal\">SinglePhase.Ideal</a>

</html>"));
        end Ideal;

        package Sensors "AC multiphase sensors"
          extends Modelica.Icons.SensorsPackage;

          model FrequencySensor "Frequency sensor"
            extends Interfaces.AbsoluteSensor;
            SinglePhase.Sensors.FrequencySensor frequencySensor annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Basic.PlugToPin_p plugToPin_p(final m = m, final k = 1) annotation(
              Placement(transformation(extent = {{-80, -10}, {-60, 10}}, rotation = 0)));
            Blocks.Interfaces.RealOutput y annotation(
              Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
          equation
            connect(plug_p, plugToPin_p.plug_p) annotation(
              Line(points = {{-100, 0}, {-72, 0}}, color = {85, 170, 255}, smooth = Smooth.None));
            connect(plugToPin_p.pin_p, frequencySensor.pin) annotation(
              Line(points = {{-68, 0}, {-10, 0}}, color = {85, 170, 255}, smooth = Smooth.None));
            connect(frequencySensor.y, y) annotation(
              Line(points = {{11, 0}, {110, 0}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation(
              Icon(graphics = {Line(points = {{70, 0}, {80, 0}, {90, 0}, {100, 0}}, color = {0, 0, 127}), Text(extent = {{-29, -11}, {30, -70}}, lineColor = {0, 0, 0}, textString = "f")}),
              Documentation(info = "<html>

<p>
This sensor can be used to measure the frequency of the reference system, using <i>1</i>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sensors.FrequencySensor\">single phase FrequencySensor</a>.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sensors.FrequencySensor\">SinglePhase.FrequencySensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sensors.PotentialSensor\">PotentialSensor</a>
</p>

</html>"));
          end FrequencySensor;

          model PotentialSensor "Potential sensor"
            extends Interfaces.AbsoluteSensor;
            QuasiStationary.SinglePhase.Sensors.PotentialSensor potentialSensor[m] annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Basic.PlugToPins_p plugToPins_p(final m = m) annotation(
              Placement(transformation(extent = {{-80, -10}, {-60, 10}}, rotation = 0)));
            ComplexBlocks.Interfaces.ComplexOutput y[m] annotation(
              Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
          equation
            connect(potentialSensor.y, y) annotation(
              Line(points = {{11, 0}, {35.75, 0}, {35.75, 0}, {60.5, 0}, {60.5, 0}, {110, 0}}, color = {85, 170, 255}));
            connect(plug_p, plugToPins_p.plug_p) annotation(
              Line(points = {{-100, 0}, {-72, 0}}, color = {85, 170, 255}, smooth = Smooth.None));
            connect(plugToPins_p.pin_p, potentialSensor.pin) annotation(
              Line(points = {{-68, 0}, {-10, 0}}, color = {85, 170, 255}, smooth = Smooth.None));
            annotation(
              Icon(graphics = {Text(extent = {{-29, -11}, {30, -70}}, lineColor = {0, 0, 0}, textString = "V")}),
              Documentation(info = "<html>

<p>
This sensor can be used to measure <i>m</i> complex potentials, using <i>m</i>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sensors.PotentialSensor\">single phase PotentialSensors</a>.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sensors.PotentialSensor\">SinglePhase.PotentialSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sensors.VoltageSensor\">VoltageSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sensors.CurrentSensor\">CurrentSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sensors.PowerSensor\">PowerSensor</a>
</p>

</html>"));
          end PotentialSensor;

          model VoltageSensor "Voltage sensor"
            extends Interfaces.RelativeSensor;
            QuasiStationary.SinglePhase.Sensors.VoltageSensor voltageSensor[m] annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          equation
            connect(plugToPins_p.pin_p, voltageSensor.pin_p) annotation(
              Line(points = {{-68, 0}, {-53.5, 0}, {-53.5, 0}, {-39, 0}, {-39, 0}, {-10, 0}}, color = {85, 170, 255}));
            connect(voltageSensor.pin_n, plugToPins_n.pin_n) annotation(
              Line(points = {{10, 0}, {39, 0}, {39, 0}, {68, 0}}, color = {85, 170, 255}));
            connect(voltageSensor.y, y) annotation(
              Line(points = {{0, -11}, {0, -35.75}, {0, -35.75}, {0, -60.5}, {0, -60.5}, {0, -110}}, color = {85, 170, 255}));
            annotation(
              Icon(graphics = {Text(extent = {{-29, -11}, {30, -70}}, lineColor = {0, 0, 0}, textString = "V")}),
              Documentation(info = "<html>

<p>
This sensor can be used to measure <i>m</i> complex voltages, using <i>m</i>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sensors.VoltageSensor\">single phase VoltageSensors</a>.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sensors.VoltageSensor\">SinglePhase.VoltageSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sensors.PotentialSensor\">PotentialSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sensors.CurrentSensor\">CurrentSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sensors.PowerSensor\">PowerSensor</a>
</p>

</html>"));
          end VoltageSensor;

          model CurrentSensor "Current Sensor"
            extends Interfaces.RelativeSensor;
            QuasiStationary.SinglePhase.Sensors.CurrentSensor currentSensor[m] annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          equation
            connect(plugToPins_p.pin_p, currentSensor.pin_p) annotation(
              Line(points = {{-68, 0}, {-53.5, 0}, {-53.5, 0}, {-39, 0}, {-39, 0}, {-10, 0}}, color = {85, 170, 255}));
            connect(currentSensor.pin_n, plugToPins_n.pin_n) annotation(
              Line(points = {{10, 0}, {39, 0}, {39, 0}, {68, 0}}, color = {85, 170, 255}));
            connect(currentSensor.y, y) annotation(
              Line(points = {{0, -11}, {0, -35.75}, {0, -35.75}, {0, -60.5}, {0, -60.5}, {0, -110}}, color = {85, 170, 255}));
            annotation(
              Icon(graphics = {Text(extent = {{-29, -11}, {30, -70}}, lineColor = {0, 0, 0}, textString = "I")}),
              Documentation(info = "<html>

<p>
This sensor can be used to measure <i>m</i> complex currents, using <i>m</i>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sensors.CurrentSensor\">single phase CurrentSensors</a>.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sensors.CurrentSensor\">SinglePhase.CurrentSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sensors.PotentialSensor\">PotentialSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sensors.VoltageSensor\">VoltageSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sensors.PowerSensor\">PowerSensor</a>
</p>

</html>"));
          end CurrentSensor;

          model PowerSensor "Power sensor"
            extends Modelica.Icons.RotationalSensor;
            parameter Integer m(min = 1) = 3 "number of phases";
            Modelica.SIunits.AngularVelocity omega = der(currentP.reference.gamma);
            Interfaces.PositivePlug currentP(final m = m) annotation(
              Placement(transformation(extent = {{-110, -10}, {-90, 10}}, rotation = 0)));
            Interfaces.NegativePlug currentN(final m = m) annotation(
              Placement(transformation(extent = {{90, -10}, {110, 10}}, rotation = 0)));
            Interfaces.PositivePlug voltageP(final m = m) annotation(
              Placement(transformation(extent = {{-10, 90}, {10, 110}}, rotation = 0)));
            Interfaces.NegativePlug voltageN(final m = m) annotation(
              Placement(transformation(extent = {{-10, -110}, {10, -90}}, rotation = 0)));
            Modelica.ComplexBlocks.Interfaces.ComplexOutput y annotation(
              Placement(transformation(origin = {-80, -110}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Basic.PlugToPins_p plugToPinsCurrentP(final m = m) annotation(
              Placement(transformation(extent = {{-80, -10}, {-60, 10}}, rotation = 0)));
            Basic.PlugToPins_p plugToPinsVoltageP(final m = m) annotation(
              Placement(transformation(origin = {0, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            Basic.PlugToPins_n plugToPinsCurrentN(final m = m) annotation(
              Placement(transformation(extent = {{80, -10}, {60, 10}}, rotation = 0)));
            Basic.PlugToPins_n plugToPinsVoltageN(final m = m) annotation(
              Placement(transformation(origin = {0, -70}, extent = {{-10, 10}, {10, -10}}, rotation = 90)));
            QuasiStationary.SinglePhase.Sensors.PowerSensor powerSensor[m] annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.ComplexBlocks.ComplexMath.Sum sum(final nin = m) annotation(
              Placement(transformation(origin = {-80, -70}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
          equation
            connect(plugToPinsCurrentP.plug_p, currentP) annotation(
              Line(points = {{-72, 0}, {-79, 0}, {-86, 0}, {-100, 0}}, color = {85, 170, 255}));
            connect(currentN, plugToPinsCurrentN.plug_n) annotation(
              Line(points = {{100, 0}, {93, 0}, {86, 0}, {72, 0}}, color = {85, 170, 255}));
            connect(voltageP, plugToPinsVoltageP.plug_p) annotation(
              Line(points = {{0, 100}, {0, 100}, {0, 72}}, color = {85, 170, 255}));
            connect(plugToPinsVoltageN.plug_n, voltageN) annotation(
              Line(points = {{0, -72}, {0, -72}, {0, -100}}, color = {85, 170, 255}));
            connect(plugToPinsCurrentP.pin_p, powerSensor.currentP) annotation(
              Line(points = {{-68, 0}, {-53.5, 0}, {-53.5, 0}, {-39, 0}, {-39, 0}, {-10, 0}}, color = {85, 170, 255}));
            connect(powerSensor.currentN, plugToPinsCurrentN.pin_n) annotation(
              Line(points = {{10, 0}, {24.5, 0}, {24.5, 0}, {39, 0}, {39, 0}, {68, 0}}, color = {85, 170, 255}));
            connect(powerSensor.voltageP, plugToPinsVoltageP.pin_p) annotation(
              Line(points = {{0, 10}, {0, 10}, {0, 68}, {0, 68}}, color = {85, 170, 255}));
            connect(powerSensor.voltageN, plugToPinsVoltageN.pin_n) annotation(
              Line(points = {{0, -10}, {0, -10}, {0, -68}}, color = {85, 170, 255}));
            connect(powerSensor.y, sum.u) annotation(
              Line(points = {{-8, -11}, {-8, -40}, {-80, -40}, {-80, -58}}, color = {85, 170, 255}));
            connect(sum.y, y) annotation(
              Line(points = {{-80, -81}, {-80, -110}}, color = {85, 170, 255}));
            annotation(
              Icon(graphics = {Line(points = {{0, 100}, {0, 70}}, color = {0, 0, 255}), Line(points = {{0, -70}, {0, -100}}, color = {0, 0, 255}), Text(extent = {{-29, -70}, {30, -11}}, textString = "P"), Line(points = {{-80, -100}, {-80, 0}}, color = {85, 170, 255}), Text(textColor = {0, 0, 255}, extent = {{-100, 110}, {100, 150}}, textString = "%name"), Line(points = {{-100, 0}, {100, 0}}, color = {0, 0, 255})}),
              Documentation(info = "<html>

<p>
This sensor can be used to measure <i>m</i> complex apparent power values, using <i>m</i>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sensors.PowerSensor\">single phase PowerSensors</a>.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sensors.PowerSensor\">SinglePhase.PowerSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sensors.PotentialSensor\">PotentialSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sensors.VoltageSensor\">VoltageSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sensors.CurrentSensor\">CurrentSensor</a>
</p>

</html>"));
          end PowerSensor;
          annotation(
            Documentation(info = "<html>
<p>This package hosts sensors for quasi stationary multiphase circuits.
Quasi stationary theory can be found in the
<a href=\"modelica://Modelica.Electrical.QuasiStationary.UsersGuide.References\">references</a>.
</p>
<h4>See also</h4>

<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sensors\">SinglePhase.Sensors</a>

</html>"));
        end Sensors;

        package Sources "AC multiphase sources"
          extends Modelica.Icons.SourcesPackage;

          model VoltageSource "Constant multiphase AC voltage"
            extends Interfaces.Source;
            parameter Modelica.SIunits.Frequency f(start = 1) "Frequency of the source";
            parameter Modelica.SIunits.Voltage V[m](start = fill(1, m)) "RMS voltage of the source";
            parameter Modelica.SIunits.Angle phi[m] = -Modelica.Electrical.MultiPhase.Functions.symmetricOrientation(m) "Phase shift of the source";
            QuasiStationary.SinglePhase.Sources.VoltageSource voltageSource[m](each final f = f, final V = V, final phi = phi) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          equation
            connect(plugToPins_p.pin_p, voltageSource.pin_p) annotation(
              Line(points = {{-68, 0}, {-53.5, 0}, {-53.5, 0}, {-39, 0}, {-39, 0}, {-10, 0}}, color = {85, 170, 255}));
            connect(voltageSource.pin_n, plugToPins_n.pin_n) annotation(
              Line(points = {{10, 0}, {39, 0}, {39, 0}, {68, 0}}, color = {85, 170, 255}));
            annotation(
              Icon(graphics = {Line(points = {{50, 0}, {-50, 0}}, color = {0, 0, 0}), Text(extent = {{-120, 50}, {-20, 0}}, lineColor = {0, 0, 255}, textString = "+"), Text(extent = {{20, 50}, {120, 0}}, lineColor = {0, 0, 255}, textString = "-")}),
              Documentation(info = "<html>

<p>
This model describes <i>m</i> constant voltage sources, specifying the complex voltages by the RMS voltages and the phase shifts
(defaults are
<a href=\"modelica://Modelica.Electrical.MultiPhase.Functions.symmetricOrientation\">-symmetricOrientation</a>).
<i>m</i> <a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sources.VoltageSource\">single phase VoltageSources</a> are used.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sources.VoltageSource\">SinglePhase.VoltageSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sources.VariableVoltageSource\">VariableVoltageSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sources.CurrentSource\">CurrentSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sources.VariableCurrentSource\">VariableCurrentSource</a>
</p>
</html>"));
          end VoltageSource;

          model VariableVoltageSource "Variable multiphase AC voltage"
            extends Interfaces.Source;
            QuasiStationary.SinglePhase.Sources.VariableVoltageSource variableVoltageSource[m] annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput f annotation(
              Placement(transformation(origin = {40, 100}, extent = {{-20, -20}, {20, 20}}, rotation = 270)));
            Modelica.ComplexBlocks.Interfaces.ComplexInput V[m] annotation(
              Placement(transformation(origin = {-40, 100}, extent = {{-20, -20}, {20, 20}}, rotation = 270)));
          equation
            for j in 1:m loop
              connect(f, variableVoltageSource[j].f) annotation(
                Line(points = {{40, 100}, {40, 60}, {4, 60}, {4, 10}}, color = {0, 0, 127}));
            end for;
            connect(plugToPins_p.pin_p, variableVoltageSource.pin_p) annotation(
              Line(points = {{-68, 0}, {-53.5, 0}, {-53.5, 0}, {-39, 0}, {-39, 0}, {-10, 0}}, color = {85, 170, 255}));
            connect(variableVoltageSource.pin_n, plugToPins_n.pin_n) annotation(
              Line(points = {{10, 0}, {39, 0}, {39, 0}, {68, 0}}, color = {85, 170, 255}));
            connect(V, variableVoltageSource.V) annotation(
              Line(points = {{-40, 100}, {-40, 60}, {-4, 60}, {-4, 10}}, color = {85, 170, 255}));
            annotation(
              Icon(graphics = {Line(points = {{50, 0}, {-50, 0}}, color = {0, 0, 0}), Text(extent = {{-120, 50}, {-20, 0}}, lineColor = {0, 0, 255}, textString = "+"), Text(extent = {{20, 50}, {120, 0}}, lineColor = {0, 0, 255}, textString = "-")}),
              Documentation(info = "<html>

<p>
This model describes <i>m</i> variable voltage sources, with <i>m</i> complex signal inputs,
specifying the complex voltages by the complex RMS voltage components.
Additionally, the frequency of the voltage source is defined by a real signal input.
<i>m</i> <a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sources.VariableVoltageSource\">single phase VariableVoltageSources</a> are used.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sources.VoltageSource\">SinglePhase.VoltageSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sources.VoltageSource\">VoltageSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sources.CurrentSource\">CurrentSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sources.VariableCurrentSource\">VariableCurrentSource</a>
</p>
</html>"));
          end VariableVoltageSource;

          model CurrentSource "Constant multiphase AC current"
            extends Interfaces.Source;
            parameter Modelica.SIunits.Frequency f(start = 1) "Frequency of the source";
            parameter Modelica.SIunits.Current I[m](start = fill(1, m)) "RMS current of the source";
            parameter Modelica.SIunits.Angle phi[m] = -Modelica.Electrical.MultiPhase.Functions.symmetricOrientation(m) "Phase shift of the source";
            QuasiStationary.SinglePhase.Sources.CurrentSource currentSource[m](each final f = f, final phi = phi, final I = I) annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          equation
            connect(plugToPins_p.pin_p, currentSource.pin_p) annotation(
              Line(points = {{-68, 0}, {-10, 0}}, color = {85, 170, 255}));
            connect(currentSource.pin_n, plugToPins_n.pin_n) annotation(
              Line(points = {{10, 0}, {39, 0}, {39, 0}, {68, 0}}, color = {85, 170, 255}));
            annotation(
              Icon(graphics = {Line(points = {{-60, 60}, {60, 60}}, color = {0, 0, 255}), Polygon(points = {{60, 60}, {30, 70}, {30, 50}, {60, 60}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Line(points = {{0, -50}, {0, 50}}, color = {0, 0, 0})}),
              Documentation(info = "<html>

<p>
This model describes <i>m</i> constant current sources, specifying the complex currents by the RMS currents and the the phase shifts
(defaults are
<a href=\"modelica://Modelica.Electrical.MultiPhase.Functions.symmetricOrientation\">-symmetricOrientation</a>).
<i>m</i> <a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sources.CurrentSource\">single phase CurrentSources</a> are used.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sources.CurrentSource\">SinglePhase.CurrentSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sources.VoltageSource\">VoltageSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sources.VariableVoltageSource\">VariableVoltageSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sources.VariableCurrentSource\">VariableCurrentSource</a>
</p>
</html>"));
          end CurrentSource;

          model VariableCurrentSource "Variable multiphase AC current"
            extends Interfaces.Source;
            QuasiStationary.SinglePhase.Sources.VariableCurrentSource variableCurrentSource[m] annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0)));
            Modelica.Blocks.Interfaces.RealInput f annotation(
              Placement(transformation(origin = {40, 100}, extent = {{-20, -20}, {20, 20}}, rotation = 270)));
            Modelica.ComplexBlocks.Interfaces.ComplexInput I[m] annotation(
              Placement(transformation(origin = {-40, 100}, extent = {{-20, -20}, {20, 20}}, rotation = 270)));
          equation
            for j in 1:m loop
              connect(f, variableCurrentSource[j].f) annotation(
                Line(points = {{40, 100}, {40, 60}, {4, 60}, {4, 10}}, color = {0, 0, 127}));
            end for;
            connect(plugToPins_p.pin_p, variableCurrentSource.pin_p) annotation(
              Line(points = {{-68, 0}, {-53.5, 0}, {-53.5, 0}, {-39, 0}, {-39, 0}, {-10, 0}}, color = {85, 170, 255}));
            connect(variableCurrentSource.pin_n, plugToPins_n.pin_n) annotation(
              Line(points = {{10, 0}, {39, 0}, {39, 0}, {68, 0}}, color = {85, 170, 255}));
            connect(I, variableCurrentSource.I) annotation(
              Line(points = {{-40, 100}, {-40, 60}, {-4, 60}, {-4, 10}}, color = {85, 170, 255}));
            annotation(
              Icon(graphics = {Line(points = {{-60, 60}, {60, 60}}, color = {85, 170, 255}), Polygon(points = {{60, 60}, {30, 70}, {30, 50}, {60, 60}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Line(points = {{0, -50}, {0, 50}}, color = {0, 0, 0})}),
              Documentation(info = "<html>

<p>
This model describes <i>m</i> variable current sources, with <i>m</i> complex signal inputs,
specifying the complex current by the complex RMS voltage components.
Additionally, the frequency of the current source is defined by a real signal input.
<i>m</i> <a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sources.VariableCurrentSource\">single phase VariableCurrentSources</a> are used.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sources.VoltageSource\">SinglePhase.VoltageSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sources.VoltageSource\">VoltageSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sources.VariableVoltageSource\">VariableVoltageSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sources.CurrentSource\">CurrentSource</a>.
</p>
</html>"));
          end VariableCurrentSource;
          annotation(
            Documentation(info = "<html>
<p>This package hosts sources for quasi stationary multiphase circuits.
Quasi stationary theory can be found in the
<a href=\"modelica://Modelica.Electrical.QuasiStationary.UsersGuide.References\">references</a>.
</p>
<h4>See also</h4>

<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Sources\">SinglePhase.Sources</a>

</html>"));
        end Sources;

        package Interfaces "Interfaces for AC multiphase models"
          extends Modelica.Icons.InterfacesPackage;

          connector Plug "Basic multiphase plug"
            parameter Integer m = 3 "number of phases";
            QuasiStationary.SinglePhase.Interfaces.Pin pin[m];
            annotation(
              Documentation(info = "<html>

<p>
This multiphase plug contains a vector of <i>m</i> <a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Interfaces.Pin\">single phase pins</a>.
The <a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.PositivePlug\">positive</a> and
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.NegativePlug\">negative plug</a> are
derived from this base connector.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Interfaces.Pin\">Pin</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Interfaces.PositivePin\">PositivePin</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Interfaces.NegativePin\">NegativePin</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.PositivePlug\">PositivePlug</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.NegativePlug\">NegativePlug</a>
</p>
</html>"));
          end Plug;

          connector PositivePlug "Positive multiphase connector"
            extends Plug;
            QuasiStationary.Types.Reference reference;
            annotation(
              Icon(graphics = {Ellipse(extent = {{-100, 100}, {100, -100}}, lineColor = {85, 170, 255}, fillColor = {85, 170, 255}, fillPattern = FillPattern.Solid)}),
              Diagram(graphics = {Ellipse(extent = {{-40, 40}, {40, -40}}, lineColor = {85, 170, 255}, fillColor = {85, 170, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-100, 100}, {100, 60}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
              Documentation(info = "<html>

<p>
The positive plug is based on <a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.Plug\">Plug</a>.
Additionally the reference angle is specified in the connector. The time derivative of the reference angle is the actual angular velocity of each quasi stationary voltage and current. The symbol is also designed such way to look different than the <a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.NegativePlug\">negative plug</a>.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Interfaces.Pin\">Pin</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Interfaces.PositivePin\">PositivePin</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Interfaces.NegativePin\">NegativePin</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.Plug\">Plug</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.NegativePlug\">NegativePlug</a>
</p>
</html>"));
          end PositivePlug;

          connector NegativePlug "Negative multiphase connector"
            extends Plug;
            QuasiStationary.Types.Reference reference;
            annotation(
              Icon(graphics = {Ellipse(extent = {{-100, 100}, {100, -100}}, lineColor = {85, 170, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid)}),
              Diagram(graphics = {Ellipse(extent = {{-40, 40}, {40, -40}}, lineColor = {85, 170, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-100, 100}, {100, 60}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
              Documentation(info = "<html>

<p>
The negative plug is based on <a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.Plug\">Plug</a>.
Additionally the reference angle is specified in the connector. The time derivative of the reference angle is the actual angular velocity of each quasi stationary voltage and current. The symbol is also designed such way to look different than the <a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.PositivePlug\">positive plug</a>.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Interfaces.Pin\">Pin</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Interfaces.PositivePin\">PositivePin</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Interfaces.NegativePin\">NegativePin</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.Plug\">Plug</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.PositivePlug\">PositivePlug</a>,
</p>
</html>"));
          end NegativePlug;

          partial model TwoPlug "Two plugs with pin-adapter"
            parameter Integer m(min = 1) = 3 "Number of phases";
            Modelica.SIunits.ComplexVoltage v[m];
            Modelica.SIunits.ComplexCurrent i[m];
            Modelica.SIunits.AngularVelocity omega;
            PositivePlug plug_p(final m = m) "Positive quasi stationary multi phase plug" annotation(
              Placement(transformation(extent = {{-110, -10}, {-90, 10}}, rotation = 0)));
            NegativePlug plug_n(final m = m) "Negative quasi stationary multi phase plug" annotation(
              Placement(transformation(extent = {{90, -10}, {110, 10}}, rotation = 0)));
            Basic.PlugToPins_p plugToPins_p(final m = m) annotation(
              Placement(transformation(extent = {{-80, -10}, {-60, 10}}, rotation = 0)));
            Basic.PlugToPins_n plugToPins_n(final m = m) annotation(
              Placement(transformation(origin = {70, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
          equation
            omega = der(plug_p.reference.gamma);
            v = plug_p.pin.v - plug_n.pin.v;
            i = plug_p.pin.i;
            connect(plug_p, plugToPins_p.plug_p) annotation(
              Line(points = {{-100, 0}, {-93, 0}, {-86, 0}, {-72, 0}}, color = {85, 170, 255}));
            connect(plugToPins_n.plug_n, plug_n) annotation(
              Line(points = {{72, 0}, {86, 0}, {100, 0}}, color = {85, 170, 255}));
            annotation(
              Documentation(info = "<html>
<p>
This partial model uses a <a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.PositivePlug\">positive</a>
and <a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.NegativePlug\">negative plug</a> and defines the complex voltage differences as well as the complex currents (into the positive plug). A <a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.PlugToPins_p\">positive</a> and
a <a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Basic.PlugToPins_n\">negative adapter</a> are used to give easy access to the single pins of both plugs. Additionally, the angular velocity of the quasi stationary system is explicitly defined as variable. This model is mainly intended to be used with graphical representation of user models.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.PositivePlug\">PositivePlug</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.NegativePlug\">NegativePlug</a>,
</p>
</html>"));
          end TwoPlug;

          partial model OnePort
            parameter Integer m(min = 1) = 3 "Number of phases";
            Modelica.SIunits.ComplexVoltage v[m];
            Modelica.SIunits.ComplexCurrent i[m];
            Modelica.SIunits.AngularVelocity omega;
            PositivePlug plug_p(final m = m) "Positive quasi stationary multi phase plug" annotation(
              Placement(transformation(extent = {{-110, -10}, {-90, 10}}, rotation = 0)));
            NegativePlug plug_n(final m = m) "Negative quasi stationary multi phase plug" annotation(
              Placement(transformation(extent = {{90, -10}, {110, 10}}, rotation = 0)));
          equation
            Connections.branch(plug_p.reference, plug_n.reference);
            plug_p.reference.gamma = plug_n.reference.gamma;
            omega = der(plug_p.reference.gamma);
            v = plug_p.pin.v - plug_n.pin.v;
            i = plug_p.pin.i;
            plug_p.pin.i + plug_n.pin.i = fill(Complex(0), m);
          end OnePort;

          partial model AbsoluteSensor "Partial potential sensor"
            extends Modelica.Icons.RotationalSensor;
            parameter Integer m(min = 1) = 3 "number of phases";
            Modelica.SIunits.AngularVelocity omega;
            PositivePlug plug_p(final m = m) "Positive quasi stationary multi phase plug" annotation(
              Placement(transformation(extent = {{-110, -10}, {-90, 10}}, rotation = 0)));
          equation
            omega = der(plug_p.reference.gamma);
            annotation(
              Icon(graphics = {Line(points = {{-70, 0}, {-94, 0}}, color = {85, 170, 255}), Line(points = {{70, 0}, {80, 0}, {90, 0}, {100, 0}}, color = {85, 170, 255}), Text(extent = {{100, -100}, {-100, -70}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid, textString = "m=%m")}),
              Documentation(info = "<html>

<p>
The absolute sensor partial model relies on the a
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.PositivePlug\">positive plug</a> to measure the complex potential. Additionally this model contains a proper icon and a definition of the angular velocity.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.RelativeSensor\">RelativeSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Interfaces.AbsoluteSensor\">SinglePhase.Interfaces.AbsoluteSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Interfaces.RelativeSensor\">SinglePhase.Interfaces.RelativeSensor</a>
</p>

</html>"));
          end AbsoluteSensor;

          partial model RelativeSensor "Partial voltage / current sensor"
            extends Modelica.Icons.RotationalSensor;
            extends TwoPlug;
            Modelica.ComplexBlocks.Interfaces.ComplexOutput y[m] annotation(
              Placement(transformation(origin = {0, -110}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
            annotation(
              Icon(graphics = {Line(points = {{-70, 0}, {-94, 0}}, color = {0, 0, 0}), Line(points = {{70, 0}, {94, 0}}, color = {0, 0, 0}), Line(points = {{0, -70}, {0, -80}, {0, -90}, {0, -100}}, color = {85, 170, 255}), Text(extent = {{100, -100}, {-100, -70}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid, textString = "m=%m")}),
              Documentation(info = "<html>
<p>
The relative sensor partial model relies on the
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.TwoPlug\">TwoPlug</a> to measure the complex voltages, currents or power. Additionally this model contains a proper icon and a definition of the angular velocity.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.AbsoluteSensor\">AbsoluteSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Interfaces.AbsoluteSensor\">SinglePhase.Interfaces.AbsoluteSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Interfaces.RelativeSensor\">SinglePhase.Interfaces.RelativeSensor</a>
</p>

</html>"));
          end RelativeSensor;

          partial model Source "Partial voltage / current source"
            extends TwoPlug;
            constant Modelica.SIunits.Angle pi = Modelica.Constants.pi;
            annotation(
              Icon(graphics = {Ellipse(extent = {{-50, 50}, {50, -50}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{100, -100}, {-100, -60}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{-90, 0}, {-50, 0}}, color = {0, 0, 0}), Line(points = {{50, 0}, {90, 0}}, color = {0, 0, 0}), Text(extent = {{100, 60}, {-100, 100}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid, textString = "m=%m")}),
              Documentation(info = "<html>
<p>
The source partial model relies on the
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Interfaces.TwoPlug\">TwoPlug</a> and contains a proper icon.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sources.VoltageSource\">VoltageSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sources.VariableVoltageSource\">VariableVoltageSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sources.CurrentSource\">CurrentSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.MultiPhase.Sources.VariableCurrentSource\">VariableCurrentSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase.Interfaces.Source\">SinglePhase.Interfaces.Source</a>.
</p>
</html>"));
          end Source;
        end Interfaces;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(origin = {14, 56}, lineColor = {0, 0, 255}, extent = {{-84, -126}, {56, 14}}), Ellipse(origin = {-0, 40}, lineColor = {0, 0, 255}, fillColor = {170, 213, 255}, fillPattern = FillPattern.Solid, extent = {{-40, -34}, {-20, -14}}), Ellipse(origin = {20, 40}, lineColor = {0, 0, 255}, fillColor = {170, 213, 255}, fillPattern = FillPattern.Solid, extent = {{0, -34}, {20, -14}}), Ellipse(origin = {10, 34}, lineColor = {0, 0, 255}, fillColor = {170, 213, 255}, fillPattern = FillPattern.Solid, extent = {{-20, -74}, {0, -54}})}),
          Documentation(info = "<html>
<p>This package hosts models for quasi stationary multi phase circuits.
Quasi stationary theory can be found in
[<a href=\"modelica://Modelica.Electrical.QuasiStationary.UsersGuide.References\">Vaske1973</a>]
and other
<a href=\"modelica://Modelica.Electrical.QuasiStationary.UsersGuide.References\">references</a>.
</p>
<h4>See also</h4>
<a href=\"modelica://Modelica.Electrical.QuasiStationary.SinglePhase\">SinglePhase</a>

</html>"));
      end MultiPhase;

      package Types "Definition of types for quasistationary AC models"
        extends Modelica.Icons.TypesPackage;

        record Reference "Reference angle"
          Modelica.SIunits.Angle gamma;

          function equalityConstraint "Equality constraint for reference angle"
            input Reference reference1;
            input Reference reference2;
            output Real residue[0];
          algorithm
            assert(abs(reference1.gamma - reference2.gamma) < 1E-6 * 2 * Modelica.Constants.pi, "Reference angles should be equal!");
            annotation(
              Documentation(info = "<html>
Equality constraint for the reference angle, according to the Modelica Specification (Overdetermined connection sets).
</html>"));
          end equalityConstraint;
          annotation(
            Documentation(info = "<html>
Reference angle, used in the AC connectors.
</html>"));
        end Reference;
        annotation(
          Documentation(info = "<html>
Type definitions needed for quasistationary AC models.
</html>"));
      end Types;
      annotation(
        preferredView = "info",
        Documentation(info = "<HTML>
<dl>
  <dt><b>Main Authors:</b></dt>
  <dd>
 <p>
  Anton Haumer<br>
  <a href=\"http://www.haumer.at/\">Technical Consulting &amp; Electrical Engineering</a><br>
  A-3423 St.Andrae-Woerdern, Austria<br>
  email: <a href=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a>
</p>
<p>
  Dr. Christian Kral<br>
  <a href=\"http://christiankral.net/\">Electric Machines, Drives and Systems</a><br>
  A-1060 Vienna, Austria<br>
  email: <a href=\"mailto:dr.christian.kral@gmail.com\">dr.christian.kral@gmail.com</a>
</p>
  </dd>
</dl>
<p>
Copyright &copy; 1998-2015, Modelica Association, Anton Haumer, Christian Kral and AIT.
</p>
<p>
<i>This Modelica package is <u>free</u> software and the use is completely at <u>your own risk</u>; it can be redistributed and/or modified under the terms of the Modelica License 2. For license conditions (including the disclaimer of warranty) see <a href=\"modelica://Modelica.UsersGuide.ModelicaLicense2\">Modelica.UsersGuide.ModelicaLicense2</a> or visit <a href=\"https://www.modelica.org/licenses/ModelicaLicense2\"> https://www.modelica.org/licenses/ModelicaLicense2</a>.</i>
</p>
</HTML>", revisions = "<HTML>
<table border=\"1\" cellspacing=\"0\" cellpadding=\"2\">
    <tr>
      <th>Version</th>
      <th>Revision</th>
      <th>Date</th>
      <th>Author</th>
      <th>Comment</th>
    </tr>
    <tr>
      <td valign=\"top\">1.0.0</td>
      <td valign=\"top\"> </td>
      <td valign=\"top\">2010-01-30</td>
      <td valign=\"top\">A. Haumer<br>C. Kral</td>
      <td valign=\"top\"></td>
    </tr>
</table>
</HTML>"),
        Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true), graphics = {Line(origin = {10, 20}, points = {{-90, -20}, {-78.7, 14.2}, {-71.5, 33.1}, {-65.1, 46.4}, {-59.4, 54.6}, {-53.8, 59.1}, {-48.2, 59.8}, {-42.6, 56.6}, {-36.9, 49.7}, {-31.3, 39.4}, {-24.9, 24.1}, {-16.83, 1.2}, {0.1, -50.8}, {7.3, -70.2}, {13.7, -84.2}, {19.3, -93.1}, {25, -98.4}, {30.6, -100}, {36.2, -97.6}, {41.9, -91.5}, {47.5, -81.9}, {53.9, -67.2}, {62, -44.8}, {70, -20}}, smooth = Smooth.Bezier)}));
    end QuasiStationary;

    package Spice3 "Library for components of the Berkeley SPICE3 simulator"
      import SI = Modelica.SIunits;
      extends Modelica.Icons.Package;

      package UsersGuide "User's Guide"
        extends Modelica.Icons.Information;

        class Overview "Overview"
          extends Modelica.Icons.Information;
          annotation(
            Documentation(info = "<html>
<h4>Overview of Spice3 library</h4>
<p>The Spice3 library is a Modelica library that contains some models of the Berkeley SPICE3 analog simulator.</p>
<p><u>General information about the analog simulator SPICE3 </u></p>
<p>SPICE (Simulation Program with Integrated Circuit Emphasis) is a simulator for analog electrical circuits. It was developed as one of the first analog simulators in the university of Berkeley. SPICE netlists, which contain the circuit that shall be simulated, are a de-facto-standard up to now. For nearly every electrical circuit a SPICE netlist exists. Today the current version of SPICE is SPICE3e/SPICE3f. SPICE contains basic elements (resistor, inductor, capacitor), sources and semiconductor devices (diode, bipolar transistors, junction field effect transistors, MOS-field effect transistors) as well as models of lines. Out of this offered pool of elements, the circuits that shall be simulated are build as SPICE netlists.</p>
<p><u>The Spice3-library for Modelica</u></p>
<p>The Spice3 library was extracted from original SPICE3 C++ code. To be sure the Modelica models are correct the simulation results were compared to SPICE3. This way was chosen since SPICE3 is the only open source Spice simulator.</p>
<p>The Spice3-library was built in accordance to the model structure in SPICE. It contains the following packages:</p>
<ul>
<li>Examples</li>
<li>Basic (R, C, L, controlled sources) </li>
<li>Semiconductors (MOS (P, N), BJT(NPN PNP), Diode, semiconductor resistor)</li>
<li>Sources (constant, sinusoidal, exponential, pulse, piece wise linear, single-frequency FM, respectively for V and I)</li>
<li>Additionals (useful features from SPICE2)</li>
<li>Interfaces</li>
<li>Internal (functions and data needed to model the semiconductor devices)<br></li>
</ul>
<p>Since the semiconductor models, especially MOS and BJT, are very complex models, many functions, data and parameters were needed for their description. Therefore a special Package called Internal was created that contains all the functions and records with data and parameters that are needed for the semiconductor models. It is not necessary that a user of the library works inside this package, so it is not for user access. The package Additionals is also a special one. It is not part of the original SPICE3. Nevertheless it contains useful models or features like the polynomial sources of SPICE2 that are often asked for.</p>
<p>There are many commercial SPICE simulators (PSPICE, NgSPICE, HSPICE, ...) which are derived from the Berkeley SPICE or are in some relation to it. Netlists of such SPICE derivatives can differ from Berkeley SPICE3 netlists. This has to be taken into account if netlists (their parameter names) are used with this package.</p>
</html>"));
        end Overview;

        class Useofsemiconductors "Use of Semiconductors"
          extends Modelica.Icons.Information;
          annotation(
            Documentation(info = "<html>
<p>Within the semiconductor devices SPICE3 differentiates between technology parameters and device parameters. Device parameters can be chosen for every single model instance, e.g., the channel length of a transistor. Technology parameters which are specified in a model card (.model) are adjustable for more than one element simultaneously, e.g. the type of transistors. As usually done in Modelica the parameters of the modelcard can be set in a parameter list.</p>
<p>To parametrize more than one model two ways are possible:</p>
<ol>
<li>Apart record:<br>For each transistor in the circuit a record with the technologieparameters is made available as an instance of the record modelcardMOS. In the example<br>&quot;inverterApartRecord&quot; this way is explained more in detail.</li>
<li>Extended model:<br>For each set of technologyparameters a apart model has to be defined. In the example &quot;inverterExtendedModel&quot; this way is explained more in detail.</li>
</ol>
</html>"));
        end Useofsemiconductors;

        class Spicenetlist "SPICE3 netlists"
          extends Modelica.Icons.Information;
          annotation(
            Documentation(info = "<html>
<h4>Translation of SPICE3 netlists to Modelica </h4>
<p>Since SPICE3 netlists are available for nearly every electrical circuit a desirable feature would be to translate SPICE3 netlists to Modelica. With the help of the example of an inverter circuits a possible way of the translation will be explained.</p>

<table cellspacing=\"0\" cellpadding=\"0\" border=\"1\">
<caption>Table 1: Translation of the SPICE3 netlist (left side) to Modelica (right side)</caption>
<tr>
<td valign=\"top\"><pre>
inverter

Mp1 11 1 13 11 MPmos
Mp2 11 13 2 11 MPmos
Mn1 13 1 0 0 MNmos
Mn2 2 13 0 0 MNmos
Vgate 1 0 PULSE(0 5 2s 1s)
Vdrain 11 0 PULSE(0 5 0s 1s)
.model MPmos PMOS (gamma=0.37)
.model MNmos NMOS (gamma=0.37 lambda=0.02)















.tran 0.01 5
.end</pre></td>
<td valign=\"top\"><pre>
model inverter
  Spice3.Basic.Ground g;
  Spice3&hellip;M Mp1(mtype=true, M(GAMMA=0.37));
  Spice3&hellip;M Mp2(mtype=true, M(GAMMA=0.37));
  Spice3&hellip;M Mn1(M(LAMBDA=0.02, GAMMA=0.37));
  Spice3&hellip;M Mn2(p(LAMBDA=0.02, GAMMA=0.37));
  Spice3&hellip;V_pulse vdrain(V1=0, V2=5, TD=0, TR=1);
  Spice3&hellip;V_pulse vdrain(V1=0, V2=5, TD=0, TR=1);


  Spice3.Interfaces.Pin p_in, p_out;
protected
  Spice3.Interfaces.Pin n0, n1, n2, n11, n13;
equation
  connect(p_in, n1);    connect(p_out, n2);
  connect(g.p, n0);
  connect(vdrain.n,n0); connect(vdrain.p,n11);
  connect(Mp1.B,n11);   connect(Mp1.D, n11);
  connect(Mp1.G, n1);   connect(Mp1.S, n13);
  connect(Mp2.B,n11);   connect(Mp2.D, n11);
  connect(Mp2.G, n13);  connect(Mp2.S, n2);
  connect(Mn1.B,n0);    connect(Mn1.D, n13);
  connect(Mn1.G, n1);   connect(Mn1.S, n0);
  connect(Mn2.B,n0);    connect(Mn2.D, n2);
  connect(Mn2.G, n13);  connect(Mn2.S, n0);

end inverter;
</pre></td>
</tr>
</table>

<p>Given is a SPICE3 netlist that contains two inverter circuits. This netlist should be translated to Modelica in which the input voltage of the first inverter (node number 1) and the output voltage of the second inverter (node number 2) will later be connected with the surrounding circuit.</p>
<p>The following steps are necessary:</p>
<ol>
<li>A name for the Modelica model has to be chosen. It could be taken from the first line of the SPICE3 netlist.</li>
<li>The ground node has to be instantiated (i.e., <code>Spice3.Basic.Ground</code>).</li>
<li>For each component of the netlist an instant has to be created. According to the first letter of the SPICE3 model identifier in the netlist, the needed component has to be chosen, instantiated and according to the given parameters parametrized, e.g., the SPICE lineVdrain 11 0 PULSE(0 5 0 1)becomes the following Modelica line: <code>Spice3&hellip;V_pulse vdrain(V1=0, V2=5, TD=0, TR=1);</code></li>
<li>For all node numbers an internal pin has to be created. For example the node number 2 from the SPICE3 netlist becomes
<pre>
protected Spice3.Interfaces.Pin n2;
</pre>
in Modelica. The code letter (here <code>n</code>) is needed because a single number is no name in Modelica.</li>
<li>According to the netlist the internal pins have to be connected with the components, e.g., <code>connect(Mp1.D, n11)</code>.</li>
<li>In the last step the external pins have to be allocated ant connected to the according internal pin. In Table&nbsp;1 this is done as follows:
<pre>
Spice3.Interfaces.Pin p_in, p_out;
connect(p_in, n1);
connect(p_out, n2);
</pre>
</li>
</ol>
</html>"));
        end Spicenetlist;

        class NamingPrinciple "Naming principle"
          extends Modelica.Icons.Information;
          annotation(
            Documentation(info = "<html>
<p>In SPICE3 we have a predefined model pool. Each model device has got a code letter (e.g., resistor - R). In analogy to the SPICE3 models the models of the Spice3 library also got the according code letter in their names. The following examples shows the relationship:</p>
<p>A typical SPICE3 line could be:</p>
<p><b>C</b>1 3 2 1pF</p>
<p>The first letter is the code letter (here <b>C</b>). It specifies the type of the model component (here capacitance). To see the analogy to the SPICE3 models in the Spice3 library the transformed capacitance has got the name <b>C</b>_Capacitance. According to that naming rule the components of the Spice3 library have the following names (the first letter is the code letter that has to be used in SPICE3):</p>
<ul>
<li>R_Resistor</li>
<li>C_Capacitance</li>
<li>L_Inductor</li>
<li>E_VCV, E_VCV_POLY</li>
<li>G_VCC, G_VCC_POLY</li>
<li>H_CCV, H_CCV_POLY</li>
<li>F_CCC, F_CCC_POLY</li>
<li>M_PMOS</li>
<li>M_NMOS</li>
<li>Q_NPNBJT</li>
<li>Q_PNPBJT</li>
<li>D_Diode</li>
<li>V_constant, I_constant</li>
<li>V_sin, I_sin</li>
<li>V_exp, I_exp</li>
<li>V_pulse, I_pulse</li>
<li>V_pwl, I_pwl</li>
<li>V_sffm, I_sffm<br/><b><br/></b></li>
</ul>
</html>"));
        end NamingPrinciple;

        class ParameterHandling "Parameter handling"
          extends Modelica.Icons.Information;
          annotation(
            Documentation(info = "<html>
<p>In SPICE3 it is important to know whether a parameter was set by the user or not because the calculation of some values depends on that information and can be different. Since in Modelica there is no possibility to check that, a circumvention was chosen. The relevant parameters get an unrealistic value (-1e40) as their default value. Within a function it is checked if the parameter has still got this value (the parameter was not set by the user) of if it has a new value (parameter was set by the user).</p>
</html>"));
        end ParameterHandling;

        class Literature "Literature"
          extends Modelica.Icons.References;
          annotation(
            Documentation(info = "<html>
<table cellspacing=\"0\" cellpadding=\"2\" border=\"0\"><tr>
<td valign=\"top\"><p>[B&ouml;hme2009]</p></td>
<td valign=\"top\"><p>S. B&ouml;hme, K. Majetta, C. Clauss, P. Schneider, &quot;Spice3 Modelica Library,&quot; <i>7th Modelica Conference</i>, Como, Italy (2009)</p></td>
<td></td>
</tr>
<tr>
<td valign=\"top\"><p>[Antognetti1988]</p></td>
<td valign=\"top\"><p>P. Antognetti, G. Massobrio, <i>Semiconductor Device Modeling with SPICE.</i>, McGraw-Hill Book Company, USA, 1988</p></td>
<td></td>
</tr>
<tr>
<td valign=\"top\"><p>[Connelly1992]</p></td>
<td valign=\"top\"><p>A. Connelly, A, P. Choi, <i>Macromodeling with SPICE.</i>, Prentice-Hall, New Jersey, USA (1992)</p></td>
<td></td>
</tr>
<tr>
<td valign=\"top\"><p>[Johnson1991]</p></td>
<td valign=\"top\"><p>B. Johnson, T. Quarles, A.R. Newton, D. O. Pederson, A. Sangiovanni-Vincentelli, <i>SPICE3 Version 3f User's Manual.</i>, University of Berkeley, Department of Electrical Engineering and Computer Sciences, USA (1991): <a href=\"modelica://Modelica/Resources/Documentation/Electrical/Spice3/Spice_3f3_Users_Manual.pdf\">SPICE3 user's manual</a> (&copy; Regents of the University of California)</p></td>
<td></td>
</tr>
<tr>
<td valign=\"top\"><p>[Kielkowski1994]</p></td>
<td valign=\"top\"><p>R. Kielkowski, <i>Inside SPICE - Overcoming the obstacles of circuit simulation.</i>, McGraw-Hill, USA (1994)</p></td>
</tr>
</table>
</html>"));
        end Literature;

        class ReleaseNotes "Release notes"
          extends Modelica.Icons.ReleaseNotes;
          annotation(
            Documentation(info = "<html>
<p>This section summarizes the changes that have been performed on the Spice3 library.</p>
<ul>
<li>Version 1.0 (2010-02-18): first version of the library was released</li>
</ul>
</html>", revisions = "<html>
<ul>
<li><i>15th March 2012 by Kristin Majetta</i><br/>SPICE3 benchmark RTL Inverter</li>
<li><i>14th March 2012 by Kristin Majetta</i><br/>SPICE3 benchmark Mosfet characterisation</li>
<li><i>14th March 2012 by Kristin Majetta</i><br/>SPICE3 benchmark Differential Pair added</li>
<li><i>12th March 2012 by Kristin Majetta</i><br/>BJT model improved</li>
<li><i>09th March 2012 by Kristin Majetta</i><br/>MOS Level 2 model added</li>
<li><i>24th February 2012 by Kristin Majetta</i><br/>JFET model added</li>
<li><i>23rd February 2012 by Kristin Majetta</i><br/>Semiconductor Capacitor added</li>
<li><i>21st February 2012</i> by Kristin Majetta<br/>CoupledInductors (K) added</li>
<li><i>March 2010</i> by Kristin Majetta<br/>Guidelines applied, User&apos;s Guide added</li>
<li><i>February 2010</i> by Kristin Majetta<br/>Spice3 library added to MSL and examples revised</li>
<li><i>September 2009 </i>by Kristin Majetta <br/>Bipolar transistor implemented</li>
<li><i>August 2009 </i>by Jonathan Kress <br/>default values in sources improved</li>
<li><i>August 2009 </i>by Kristin Majetta <br/>Bipolar transistor started</li>
<li><i>April 2009 </i>by Kristin Majetta <br/>Semiconductor Resistor implemented</li>
<li><i>March 2009 </i>by Kristin Majetta <br/>DIODE implemented</li>
<li><i>25th February 2009 </i>by Kristin Majetta <br/>MOS Level 2 implemented</li>
<li><i>15th October 2008 </i>by Kristin Majetta <br/>minor errors fixed in L_Inductor, I_Pulse and SpiceRoot</li>
<li><i>April, 2008 </i>by Sandra Boehme <br/>initially implemented<br/></li>
</ul>
</html>"));
        end ReleaseNotes;

        class Contact "Contact"
          extends Modelica.Icons.Contact;
          annotation(
            Documentation(info = "<html>

<h4>Main Authors:</h4>
<dl>
<dt><b>Kristin Majetta</b></dt>
<dd>email: <a href=\"mailto:Kristin.Majetta@eas.iis.fraunhofer.de\">Kristin Majetta@eas.iis.fraunhofer.de</a></dd>
<dt><b>Christoph Clauss</b></dt>
<dd>email: <a href=\"mailto:Christoph.Clauss@eas.iis.fraunhofer.de\">Christoph.Clauss@eas.iis.fraunhofer.de</a></dd>
<dt><b>Sandra Boehme</b></dt>
<dd>email: <a href=\"mailto:Sandra.Boehme@eas.iis.fraunhofer.de\">Sandra.Boehme@eas.iis.fraunhofer.de</a></dd>
</dl>

<dl>
<dt>Address</dt>
<dd>Fraunhofer Institute Integrated Circuits<br />
Design Automation Division<br />
Zeunerstrasse 38<br />
01069 Dresden, Germany</dd>
</dl>

<h4>Acknowledgements:</h4>
<ul>
<li>The development of this library was done within the European ITEA2 projects EUROSYSLIB and MODELISAR. </li>
<li>For his contribution we thank Mr. Jonathan Gerbet.</li>
</ul>
</html>"));
        end Contact;
        annotation(
          DocumentationClass = true,
          Documentation(info = "<html>
<p>Package Spice3 is a <b>free</b> Modelica package</p>
<p>This is a short <b>User's Guide</b> for the overall library.</p>
</html>", revisions = "<html>
<ul>
<li><i>Feb 2010 </i>by Kristin Majetta initially written</li>
</ul>
</html>"));
      end UsersGuide;

      package Examples "Example circuits"
        extends Modelica.Icons.ExamplesPackage;

        model Inverter "Simple inverter circuit"
          //--------------------------------------------------------------------------------------------------------------
          //--------------------------------------------------------------------------------------------------------------
          extends Modelica.Icons.Example;
          Semiconductors.M_PMOS mp(modelcard(RD = 0, RS = 0, CBD = 0, CBS = 0), Sinternal(start = 0), IC = -1e40) annotation(
            Placement(transformation(extent = {{-14, 8}, {6, 28}})));
          Semiconductors.M_NMOS mn(modelcard(RD = 0, RS = 0, CBD = 0, CBS = 0), IC = -1e40) annotation(
            Placement(transformation(extent = {{-14, -34}, {6, -14}})));
          Basic.Ground ground annotation(
            Placement(transformation(extent = {{-14, -60}, {6, -40}})));
          Sources.V_pulse vin(V2 = 5, TD = 4e-12, TR = 0.1e-12, TF = 0.1e-12, PW = 1e-12, PER = 2e-12) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-40, -16})));
          Sources.V_pulse v(V2 = 5, TR = 0.1e-12) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {40, -4})));
        equation
          connect(mn.D, mp.S) annotation(
            Line(points = {{-4, -14}, {-4, 8}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(mp.G, mn.G) annotation(
            Line(points = {{-14, 17.9}, {-14, -24.1}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(mn.S, mn.B) annotation(
            Line(points = {{-4, -34}, {6, -34}, {6, -24}}, color = {0, 0, 0}, smooth = Smooth.None));
          connect(mp.B, mp.D) annotation(
            Line(points = {{6, 18}, {6, 28}, {-4, 28}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(mn.S, ground.p) annotation(
            Line(points = {{-4, -34}, {-4, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
          connect(v.p, mp.D) annotation(
            Line(points = {{40, 6}, {40, 28}, {-4, 28}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(v.n, ground.p) annotation(
            Line(points = {{40, -14}, {40, -40}, {-4, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
          connect(vin.p, mp.G) annotation(
            Line(points = {{-40, -6}, {-40, 17.9}, {-14, 17.9}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(vin.n, ground.p) annotation(
            Line(points = {{-40, -26}, {-40, -40}, {-4, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
          annotation(
            experiment(StopTime = 1e-11, Interval = 5e-15, Tolerance = 1e-7),
            Documentation(info = "<html>
<p>An inverter is an electrical circuit that consists of a PMOS and a NMOS transistor. Its task is to turn the input voltage from high potential to low potential or the other way round.</p>
<p>Simulate until 1.e-11 s. Display the input voltage Vin.p.v as well as the output voltage mp.S.v. It shows that the input voltage is inverted.</p>
</html>", revisions = "<html>
<ul>
<li><i>March 2009 </i>by Kristin Majetta initially implemented</li>
</ul>
</html>"));
        end Inverter;

        model InvertersApartRecord "Two inverters where transistor models use different modelcard instances"
          extends Modelica.Icons.Example;
          Basic.Ground ground annotation(
            Placement(transformation(extent = {{-38, -80}, {-18, -60}}, rotation = 0)));
          //--------------------------------------------------------------------------------------------------------------
          /*apart record: For each transistor in the circuit a record with the technologieparameters is made available
            as an instance of the record modelcardMOS */
          parameter Semiconductors.ModelcardMOS MPmos(GAMMA = 0.37, CBD = 0, CBS = 0) "Specified modelcardMOS for MPmos";
          //instance of record modelcardMOS
          parameter Semiconductors.ModelcardMOS MNmos(GAMMA = 0.37, LAMBDA = 0.02, CBD = 0, CBS = 0) "Specified modelcardMOS for MNmos";
          //instance of record modelcardMOS
          Semiconductors.M_PMOS mp1(modelcard = MPmos, IC = -1e40) annotation(
            Placement(transformation(extent = {{-38, 20}, {-18, 40}}, rotation = 0)));
          Semiconductors.M_NMOS mn1(modelcard = MNmos, IC = -1e40) annotation(
            Placement(transformation(extent = {{-38, -30}, {-18, -10}}, rotation = 0)));
          Semiconductors.M_PMOS mp2(modelcard = MPmos, IC = -1e40) annotation(
            Placement(transformation(extent = {{2, 20}, {22, 40}}, rotation = 0)));
          Semiconductors.M_NMOS mn2(modelcard = MNmos, IC = -1e40) annotation(
            Placement(transformation(extent = {{2, -30}, {22, -10}}, rotation = 0)));
          //--------------------------------------------------------------------------------------------------------------
          Basic.C_Capacitor c1(C = 1e-5, IC = 0, UIC = true) annotation(
            Placement(transformation(origin = {-8, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
          Basic.C_Capacitor c2(C = 1e-5, IC = 0, UIC = true) annotation(
            Placement(transformation(origin = {34, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
          Sources.V_pulse vin(V2 = 5, TD = 2, TR = 1) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-60, -32})));
          Sources.V_pulse v(V2 = 5, TR = 1) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {60, -32})));
        equation
          connect(mp1.B, mp1.D) annotation(
            Line(points = {{-18, 30}, {-18, 40}, {-28, 40}}, color = {0, 0, 255}));
          connect(mn1.S, ground.p) annotation(
            Line(points = {{-28, -30}, {-28, -60}}, color = {0, 0, 255}));
          connect(mp1.S, mn1.D) annotation(
            Line(points = {{-28, 20}, {-28, -10}}, color = {0, 0, 255}));
          connect(mn1.G, mp1.G) annotation(
            Line(points = {{-38, -20.1}, {-38, 29.9}}, color = {0, 0, 255}));
          connect(mn1.B, mn1.S) annotation(
            Line(points = {{-18, -20}, {-18, -30}, {-28, -30}}, color = {0, 0, 255}));
          connect(mp2.B, mp2.D) annotation(
            Line(points = {{22, 30}, {22, 40}, {12, 40}}, color = {0, 0, 255}));
          connect(mn2.S, ground.p) annotation(
            Line(points = {{12, -30}, {12, -60}, {-28, -60}}, color = {0, 0, 255}));
          connect(mp2.S, mn2.D) annotation(
            Line(points = {{12, 20}, {12, -10}}, color = {0, 0, 255}));
          connect(mn2.G, mp2.G) annotation(
            Line(points = {{2, -20.1}, {2, 29.9}}, color = {0, 0, 255}));
          connect(mn2.B, mn2.S) annotation(
            Line(points = {{22, -20}, {22, -30}, {12, -30}}, color = {0, 0, 255}));
          connect(mp2.G, mn1.D) annotation(
            Line(points = {{2, 29.9}, {2, 0}, {-28, 0}, {-28, -10}}, color = {0, 0, 255}));
          connect(c1.p, mn1.D) annotation(
            Line(points = {{-8, -20}, {-8, 0}, {-28, 0}, {-28, -10}}, color = {0, 0, 255}));
          connect(mn2.D, c2.p) annotation(
            Line(points = {{12, -10}, {12, 0}, {34, 0}, {34, -20}}, color = {0, 0, 255}));
          connect(c2.n, ground.p) annotation(
            Line(points = {{34, -40}, {34, -60}, {-28, -60}}, color = {0, 0, 255}));
          connect(c1.n, ground.p) annotation(
            Line(points = {{-8, -40}, {-8, -60}, {-28, -60}}, color = {0, 0, 255}));
          connect(mp1.G, vin.p) annotation(
            Line(points = {{-38, 29.9}, {-60, 29.9}, {-60, -22}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(vin.n, ground.p) annotation(
            Line(points = {{-60, -42}, {-60, -60}, {-28, -60}}, color = {0, 0, 0}, smooth = Smooth.None));
          connect(v.p, mp2.D) annotation(
            Line(points = {{60, -22}, {60, 40}, {12, 40}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(mp1.D, mp2.D) annotation(
            Line(points = {{-28, 40}, {12, 40}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(v.n, ground.p) annotation(
            Line(points = {{60, -42}, {60, -60}, {-28, -60}}, color = {0, 0, 0}, smooth = Smooth.None));
          annotation(
            experiment(StopTime = 5),
            Documentation(info = "<html>
<p>An inverter is an electrical circuit that consists of a PMOS and a NMOS. Its task is to turn the input voltage from high potential to low potential or the other way round. This circuit<i> InverterApartModel</i> contains two inverters. The input voltage of the first inverter is nearly equal to the output voltage of the second inverter. Capacities cause some differences.</p>
<p>To see the typical behavior of the circuit the input voltages and the output voltages should be plotted. Besides that it can be interesting to watch the output voltage of the first inverter. Simulated until t=5s.</p>
<p>Input voltages: vin.p.v and v.p.v</p>
<p>Output voltage of the first inverter: mn1.ND.v</p>
<p>Output voltage of the second Inverter: mn2.ND.v</p>
<p>This example shows one possibility to make the record of the technology parameters available for more than one transistor. For each transistor in the circuit a record with the technology parameters is made available as an instance of the record modelcardMOS. In this circuit we need two different records for technology parameters, one for PMOS (MPmos) and one for NMOS (MNmos). This instances of the record for the technology parameters were made available for every transistor as one of theirs parameters (Spice3.Repository.MOS mn1(mtype=0, modelcard=MNmos).</p>
</html>", revisions = "<html>
<ul>
<li><i>April 2009 </i>by Kristin Majetta initially implemented</li>
</ul>
</html>"));
        end InvertersApartRecord;

        model InvertersExtendedModel "Two inverters with MOS models defined by inheritance"
          extends Modelica.Icons.Example;
          Basic.Ground ground annotation(
            Placement(transformation(extent = {{-40, -80}, {-20, -60}}, rotation = 0)));
          //--------------------------------------------------------------------------------------------------------------
          /*extended model: For each set of technology parameters an apart model has to be defined. Every transistor extends
            this model. In this process the required technology parameters are specified. */

          model MPmos "PMOS transistor with specified modelcard"
            parameter Semiconductors.ModelcardMOS M(GAMMA = 0.37, CBD = 0, CBS = 0);
            extends Semiconductors.M_PMOS(modelcard = M);
            annotation(
              Documentation(info = "<html>
<p>This model MPmos is inherited by the model <i>InverterExtendedModel</i> to build an inverter circuit. For detailed information</p><p>please see <i>InverterExtendedModel</i>.</p>
</html>"));
          end MPmos;

          model MNmos "NMOS transistor with specified modelcard"
            parameter Semiconductors.ModelcardMOS M(GAMMA = 0.37, LAMBDA = 0.02, CBD = 0, CBS = 0);
            extends Semiconductors.M_NMOS(modelcard = M);
            annotation(
              Documentation(info = "<html>
<p>This model MNmos is inherited by the model <i>InverterExtendedModel</i> to build an inverter circuit. For detailed information</p><p>please see <i>InverterExtendedModel</i>.</p>
</html>"));
          end MNmos;

          MPmos mp1(IC = -1e40) annotation(
            Placement(transformation(extent = {{-40, 20}, {-20, 40}}, rotation = 0)));
          MNmos mn1(IC = -1e40) annotation(
            Placement(transformation(extent = {{-40, -30}, {-20, -10}}, rotation = 0)));
          MPmos mp2(IC = -1e40) annotation(
            Placement(transformation(extent = {{0, 20}, {20, 40}}, rotation = 0)));
          MNmos mn2(IC = -1e40) annotation(
            Placement(transformation(extent = {{0, -30}, {20, -10}}, rotation = 0)));
          //--------------------------------------------------------------------------------------------------------------
          Basic.C_Capacitor c1(C = 1e-5, IC = 0, UIC = true) annotation(
            Placement(transformation(origin = {-10, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
          Basic.C_Capacitor c2(C = 1e-5, IC = 0, UIC = true) annotation(
            Placement(transformation(origin = {32, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
          Sources.V_pulse vin(V2 = 5, TD = 2, TR = 1) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-60, -22})));
          Sources.V_pulse v(V2 = 5, TR = 1) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {56, -22})));
        equation
          connect(mp1.B, mp1.D) annotation(
            Line(points = {{-20, 30}, {-20, 40}, {-30, 40}}, color = {0, 0, 255}));
          connect(mn1.S, ground.p) annotation(
            Line(points = {{-30, -30}, {-30, -60}}, color = {0, 0, 255}));
          connect(mp1.S, mn1.D) annotation(
            Line(points = {{-30, 20}, {-30, -10}}, color = {0, 0, 255}));
          connect(mn1.G, mp1.G) annotation(
            Line(points = {{-40, -20.1}, {-40, 29.9}}, color = {0, 0, 255}));
          connect(mn1.B, mn1.S) annotation(
            Line(points = {{-20, -20}, {-20, -30}, {-30, -30}}, color = {0, 0, 255}));
          connect(mp2.B, mp2.D) annotation(
            Line(points = {{20, 30}, {20, 40}, {10, 40}}, color = {0, 0, 255}));
          connect(mn2.S, ground.p) annotation(
            Line(points = {{10, -30}, {10, -60}, {-30, -60}}, color = {0, 0, 255}));
          connect(mp2.S, mn2.D) annotation(
            Line(points = {{10, 20}, {10, -10}}, color = {0, 0, 255}));
          connect(mn2.G, mp2.G) annotation(
            Line(points = {{0, -20.1}, {0, 29.9}}, color = {0, 0, 255}));
          connect(mn2.B, mn2.S) annotation(
            Line(points = {{20, -20}, {20, -30}, {10, -30}}, color = {0, 0, 255}));
          connect(mp2.G, mn1.D) annotation(
            Line(points = {{0, 29.9}, {0, 0}, {-30, 0}, {-30, -10}}, color = {0, 0, 255}));
          connect(c1.p, mn1.D) annotation(
            Line(points = {{-10, -20}, {-10, 0}, {-30, 0}, {-30, -10}}, color = {0, 0, 255}));
          connect(mn2.D, c2.p) annotation(
            Line(points = {{10, -10}, {10, 0}, {32, 0}, {32, -20}}, color = {0, 0, 255}));
          connect(c2.n, ground.p) annotation(
            Line(points = {{32, -40}, {32, -60}, {-30, -60}}, color = {0, 0, 255}));
          connect(c1.n, ground.p) annotation(
            Line(points = {{-10, -40}, {-10, -60}, {-30, -60}}, color = {0, 0, 255}));
          connect(vin.p, mp1.G) annotation(
            Line(points = {{-60, -12}, {-60, 26}, {-40, 26}, {-40, 29.9}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(vin.n, ground.p) annotation(
            Line(points = {{-60, -32}, {-60, -60}, {-30, -60}}, color = {0, 0, 0}, smooth = Smooth.None));
          connect(v.p, mp2.D) annotation(
            Line(points = {{56, -12}, {56, 40}, {10, 40}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(mp2.D, mp1.D) annotation(
            Line(points = {{10, 40}, {-30, 40}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(v.n, ground.p) annotation(
            Line(points = {{56, -32}, {56, -60}, {-30, -60}}, color = {0, 0, 0}, smooth = Smooth.None));
          annotation(
            experiment(StopTime = 5),
            Documentation(info = "<html>
<p>An inverter is an electrical circuit that consists of a PMOS and a NMOS. Its task is to turn the input voltage from high potential to low potential or the other way round. This circuit<i> InverterExtendedModel</i> contains two inverters. The input voltage of the first inverter is nearly equal to the output voltage of the second inverter. Capacities cause some differences.</p>
<p>To see the typical behavior of the circuit the input voltages and the output voltages should be plotted. Besides that it can be interesting to watch the output voltage of the first inverter. Simulated until t=5s.</p>
<p>Input voltages: vin.p.v and v.p.v</p>
<p>Output voltage of the first inverter: mn1.ND.v</p>
<p>Output voltage of the second Inverter: mn2.ND.v</p>
<p>This example shows one possibility to make the record of the technology parameters available for more than one transistor. For each set of technology parameters an apart model has to be defined (in this example: MPmos ans MNmos). Inside the model definition the technology parameters are appointed (Spice3.Semiconductors.modelcardMOS M(GAMMA=0.37, LAMBDA=0.02)). Every model extends a transistor. In this process the required technologieparameters are specified (extends Spice3.Repository.MOS(final mtype=1, modelcard=M). To make transistors available in the circuit instances of the defined models are applied (MPmos mp1; MNmos mn1; MPmos mp2; MNmos mn2;).</p>
</html>", revisions = "<html>
<ul>
<li><i>April 2009 </i>by Kristin Majetta initially implemented</li>
</ul>
</html>"));
        end InvertersExtendedModel;

        model FourInverters "Four inverters with MOSFET level 1, using private record as model card"
          extends Modelica.Icons.Example;
          Basic.Ground ground annotation(
            Placement(transformation(extent = {{-74, -80}, {-54, -60}}, rotation = 0)));
          parameter Semiconductors.ModelcardMOS modp(CBD = 0, CBS = 0) "private PMOS modelcard";
          parameter Semiconductors.ModelcardMOS modn(CBD = 0, CBS = 0) "private NMOS modelcard";
          Semiconductors.M_PMOS mp1(modelcard = modp, IC = -1e40) annotation(
            Placement(transformation(extent = {{-74, 20}, {-54, 40}}, rotation = 0)));
          Semiconductors.M_NMOS mn1(modelcard = modn, IC = -1e40) annotation(
            Placement(transformation(extent = {{-74, -30}, {-54, -10}}, rotation = 0)));
          Semiconductors.M_PMOS mp2(modelcard = modp, IC = -1e40) annotation(
            Placement(transformation(extent = {{-34, 20}, {-14, 40}}, rotation = 0)));
          Semiconductors.M_NMOS mn2(modelcard = modn, IC = -1e40) annotation(
            Placement(transformation(extent = {{-34, -30}, {-14, -10}}, rotation = 0)));
          Semiconductors.M_PMOS mp3(modelcard = modp, IC = -1e40) annotation(
            Placement(transformation(extent = {{6, 20}, {26, 40}}, rotation = 0)));
          Semiconductors.M_PMOS mp4(modelcard = modn, IC = -1e40) annotation(
            Placement(transformation(extent = {{46, 20}, {66, 40}}, rotation = 0)));
          Semiconductors.M_NMOS mn3(modelcard = modp, IC = -1e40) annotation(
            Placement(transformation(extent = {{6, -30}, {26, -10}}, rotation = 0)));
          Semiconductors.M_NMOS mn4(modelcard = modn, IC = -1e40) annotation(
            Placement(transformation(extent = {{46, -30}, {66, -10}}, rotation = 0)));
          Basic.C_Capacitor c1(C = 10e-6, IC = 0, UIC = true) annotation(
            Placement(transformation(origin = {-44, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
          Basic.C_Capacitor c2(C = 10e-6, IC = 0, UIC = true) annotation(
            Placement(transformation(origin = {-2, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
          Basic.C_Capacitor c3(C = 10e-6, IC = 0, UIC = true) annotation(
            Placement(transformation(origin = {36, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
          Basic.C_Capacitor c4(C = 10e-6, IC = 0, UIC = true) annotation(
            Placement(transformation(origin = {76, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
          Sources.V_pulse vin(V2 = 5, TD = 2, TR = 1) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-86, -42})));
          Sources.V_pulse v(V2 = 5, TR = 1) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {92, -48})));
        equation
          connect(mp1.B, mp1.D) annotation(
            Line(points = {{-54, 30}, {-54, 40}, {-64, 40}}, color = {0, 0, 255}));
          connect(mn1.S, ground.p) annotation(
            Line(points = {{-64, -30}, {-64, -60}}, color = {0, 0, 255}));
          connect(mp1.S, mn1.D) annotation(
            Line(points = {{-64, 20}, {-64, -10}}, color = {0, 0, 255}));
          connect(mn1.G, mp1.G) annotation(
            Line(points = {{-74, -20.1}, {-74, 29.9}}, color = {0, 0, 255}));
          connect(mn1.B, mn1.S) annotation(
            Line(points = {{-54, -20}, {-54, -30}, {-64, -30}}, color = {0, 0, 255}));
          connect(mp2.B, mp2.D) annotation(
            Line(points = {{-14, 30}, {-14, 40}, {-24, 40}}, color = {0, 0, 255}));
          connect(mn2.S, ground.p) annotation(
            Line(points = {{-24, -30}, {-24, -60}, {-64, -60}}, color = {0, 0, 255}));
          connect(mp2.S, mn2.D) annotation(
            Line(points = {{-24, 20}, {-24, -10}}, color = {0, 0, 255}));
          connect(mn2.G, mp2.G) annotation(
            Line(points = {{-34, -20.1}, {-34, 29.9}}, color = {0, 0, 255}));
          connect(mn2.B, mn2.S) annotation(
            Line(points = {{-14, -20}, {-14, -30}, {-24, -30}}, color = {0, 0, 255}));
          connect(c1.p, mn1.D) annotation(
            Line(points = {{-44, -20}, {-44, 0}, {-64, 0}, {-64, -10}}, color = {0, 0, 255}));
          connect(mn2.D, c2.p) annotation(
            Line(points = {{-24, -10}, {-24, 0}, {-2, 0}, {-2, -20}}, color = {0, 0, 255}));
          connect(c2.n, ground.p) annotation(
            Line(points = {{-2, -40}, {-2, -60}, {-64, -60}}, color = {0, 0, 255}));
          connect(c1.n, ground.p) annotation(
            Line(points = {{-44, -40}, {-44, -60}, {-64, -60}}, color = {0, 0, 255}));
          connect(c3.n, ground.p) annotation(
            Line(points = {{36, -40}, {36, -60}, {-64, -60}}, color = {0, 0, 255}));
          connect(c4.n, ground.p) annotation(
            Line(points = {{76, -40}, {76, -60}, {-64, -60}}, color = {0, 0, 255}));
          connect(mn4.B, mn4.S) annotation(
            Line(points = {{66, -20}, {66, -30}, {56, -30}}, color = {0, 0, 255}));
          connect(mn3.B, mn3.S) annotation(
            Line(points = {{26, -20}, {26, -30}, {16, -30}}, color = {0, 0, 255}));
          connect(mp3.B, mp3.D) annotation(
            Line(points = {{26, 30}, {26, 40}, {16, 40}}, color = {0, 0, 255}));
          connect(mp4.B, mp4.D) annotation(
            Line(points = {{66, 30}, {66, 40}, {56, 40}}, color = {0, 0, 255}));
          connect(mp3.S, mn3.D) annotation(
            Line(points = {{16, 20}, {16, -10}}, color = {0, 0, 255}));
          connect(mp4.S, mn4.D) annotation(
            Line(points = {{56, 20}, {56, -10}}, color = {0, 0, 255}));
          connect(mn3.S, ground.p) annotation(
            Line(points = {{16, -30}, {16, -60}, {-64, -60}}, color = {0, 0, 255}));
          connect(mn4.S, ground.p) annotation(
            Line(points = {{56, -30}, {56, -60}, {-64, -60}}, color = {0, 0, 255}));
          connect(c3.p, mn3.D) annotation(
            Line(points = {{36, -20}, {36, 0}, {16, 0}, {16, -10}}, color = {0, 0, 255}));
          connect(c4.p, mn4.D) annotation(
            Line(points = {{76, -20}, {76, 0}, {56, 0}, {56, -10}}, color = {0, 0, 255}));
          connect(c2.p, mn3.G) annotation(
            Line(points = {{-2, -20}, {2, -20}, {2, -20.1}, {6, -20.1}}, color = {0, 0, 255}));
          connect(mn3.G, mp3.G) annotation(
            Line(points = {{6, -20.1}, {6, 29.9}}, color = {0, 0, 255}));
          connect(c3.p, mn4.G) annotation(
            Line(points = {{36, -20}, {41, -20}, {41, -20.1}, {46, -20.1}}, color = {0, 0, 255}));
          connect(mn4.G, mp4.G) annotation(
            Line(points = {{46, -20.1}, {46, 29.9}}, color = {0, 0, 255}));
          connect(c1.p, mn2.G) annotation(
            Line(points = {{-44, -20}, {-39, -20}, {-39, -20.1}, {-34, -20.1}}, color = {0, 0, 255}));
          connect(vin.p, mn1.G) annotation(
            Line(points = {{-86, -32}, {-86, 0}, {-74, 0}, {-74, -20.1}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(vin.n, ground.p) annotation(
            Line(points = {{-86, -52}, {-86, -60}, {-64, -60}}, color = {0, 0, 0}, smooth = Smooth.None));
          connect(v.p, mp4.D) annotation(
            Line(points = {{92, -38}, {92, 40}, {56, 40}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(v.n, ground.p) annotation(
            Line(points = {{92, -58}, {92, -60}, {-64, -60}}, color = {0, 0, 0}, smooth = Smooth.None));
          connect(mp3.D, mp4.D) annotation(
            Line(points = {{16, 40}, {56, 40}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(mp2.D, mp3.D) annotation(
            Line(points = {{-24, 40}, {16, 40}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(mp1.D, mp2.D) annotation(
            Line(points = {{-64, 40}, {-24, 40}}, color = {0, 0, 255}, smooth = Smooth.None));
          annotation(
            experiment(StopTime = 5),
            Documentation(info = "<html>
<p>This circuit that contains four inverter was designed to show the functionality of the MOS transistor models. To see the behavior of the circuit the output voltages of each inverter should be displayed (mp1.NS.v, mp2.NS.v, mp3.NS.v, mp4.NS.v). The output voltages of the second an fourth inverter and the input voltage of the first inverter have the same potential. The output voltages of the first and third inverter have the opposite potential compared with inverter 2 and 4.</p>
<p>Simulate until t=5s. The output values should be: mp1.NS.v, mp2.NS.v, mp3.NS.v, mp4.NS.v and vgate.p.v</p>
</html>", revisions = "<html>
<ul>
<li><i>April 2009 </i>by Kristin Majetta initially implemented</li>
</ul>
</html>"));
        end FourInverters;

        model Nand "MOS Nand gate circuit"
          extends Modelica.Icons.Example;
          Semiconductors.M_PMOS mp1(L = 2e-5, W = 1e-5, modelcard(PHI = 0.7, CBD = 0, CBS = 0), Sinternal(start = 0), IC = -1e40) annotation(
            Placement(transformation(extent = {{-22, 24}, {-2, 44}}, rotation = 0)));
          Semiconductors.M_PMOS mp2(modelcard(PHI = 0.7, CBD = 0, CBS = 0), IC = -1e40) annotation(
            Placement(transformation(extent = {{24, 24}, {44, 44}}, rotation = 0)));
          Semiconductors.M_NMOS mn2(Dinternal(start = 0), modelcard(CBD = 0, CBS = 0), IC = -1e40) annotation(
            Placement(transformation(extent = {{-24, -44}, {-4, -24}}, rotation = 0)));
          Semiconductors.M_NMOS mn1(modelcard(CBD = 0, CBS = 0), IC = -1e40) annotation(
            Placement(transformation(extent = {{-24, -10}, {-4, 10}}, rotation = 0)));
          Sources.V_constant vconstant(V = 5) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {62, 34})));
          Basic.Ground ground annotation(
            Placement(transformation(extent = {{20, -100}, {40, -80}}, rotation = 0)));
          Sources.V_pulse vin1(TR = 1e-9, TF = 1e-9, V2 = 5, TD = 2e-8, PW = 4e-8, PER = 8e-8) annotation(
            Placement(transformation(origin = {-50, 24}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
          Sources.V_pulse vin2(V2 = 5, TR = 1e-9, TF = 1e-9, TD = 1e-8, PW = 4e-8, PER = 8e-8) annotation(
            Placement(transformation(origin = {-52, -44}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
        equation
          connect(mp1.B, mp1.D) annotation(
            Line(points = {{-2, 34}, {-2, 44}, {-12, 44}}, color = {0, 0, 255}));
          connect(mp2.B, mp2.D) annotation(
            Line(points = {{44, 34}, {44, 44}, {34, 44}}, color = {0, 0, 255}));
          connect(vconstant.p, mp2.D) annotation(
            Line(points = {{62, 44}, {62, 44}, {34, 44}}, color = {0, 0, 255}));
          connect(mp2.D, mp1.D) annotation(
            Line(points = {{34, 44}, {-12, 44}}, color = {0, 0, 255}));
          connect(mp1.G, mn1.G) annotation(
            Line(points = {{-22, 33.9}, {-22, 16}, {-24, 16}, {-24, -0.1}}, color = {0, 0, 255}));
          connect(mp1.G, vin1.p) annotation(
            Line(points = {{-22, 33.9}, {-38, 33.9}, {-38, 34}, {-50, 34}}, color = {0, 0, 255}));
          connect(vin1.n, ground.p) annotation(
            Line(points = {{-50, 14}, {-62, 14}, {-62, -80}, {30, -80}}, color = {0, 0, 255}));
          connect(mp2.G, mn2.G) annotation(
            Line(points = {{24, 33.9}, {24, 14}, {-32, 14}, {-32, -34.1}, {-24, -34.1}}, color = {0, 0, 255}));
          connect(mn2.G, vin2.p) annotation(
            Line(points = {{-24, -34.1}, {-38, -34.1}, {-38, -34}, {-52, -34}}, color = {0, 0, 255}));
          connect(vin2.n, ground.p) annotation(
            Line(points = {{-52, -54}, {-52, -80}, {30, -80}}, color = {0, 0, 255}));
          connect(mn2.S, ground.p) annotation(
            Line(points = {{-14, -44}, {-14, -80}, {30, -80}}, color = {0, 0, 255}));
          connect(mn1.B, mn2.B) annotation(
            Line(points = {{-4, 0}, {-4, -34}}, color = {0, 0, 255}));
          connect(mn2.B, mn2.S) annotation(
            Line(points = {{-4, -34}, {-4, -44}, {-14, -44}}, color = {0, 0, 255}));
          connect(mn1.S, mn2.D) annotation(
            Line(points = {{-14, -10}, {-14, -24}}, color = {0, 0, 255}));
          connect(mp1.S, mn1.D) annotation(
            Line(points = {{-12, 24}, {-12, 18}, {-14, 18}, {-14, 10}}, color = {0, 0, 255}));
          connect(mp2.S, mn1.D) annotation(
            Line(points = {{34, 24}, {34, 10}, {-14, 10}}, color = {0, 0, 255}));
          connect(vconstant.n, ground.p) annotation(
            Line(points = {{62, 24}, {62, -80}, {30, -80}}, color = {0, 0, 255}));
          annotation(
            Documentation(info = "<html>
<p>In nearly every electronic the basic circuit &quot;nand&quot; are used. A nand contains two PMOS and two NMOS. The faulty wiring can be seen in the graphical mode. If and only if the two input voltages have high potential, the output voltage has low potential, otherwise the output voltage has high potential.</p>
<p>Nand truth table (1 means true, it is represented by the 5V voltage):</p>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"1\"><tr>
<td><p>input voltage vin1</p></td>
<td><p>input voltage vin2</p></td>
<td><p>output voltage mNMOS1.NS</p></td>
</tr>
<tr>
<td><p>0</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
</tr>
</table>
<p>Simulate until t=2e-7s. Display the two input voltages vin1.p.v and vin2.p.v and the output voltage mNMOS1.ND.v, which becomes zero only if both input values are high.</p>
</html>", revisions = "<html>
<ul>
<li><i>May 2009 </i>by Kristin Majetta initially implemented</li>
</ul>
</html>"),
            experiment(StopTime = 2e-007));
        end Nand;

        model Nor "MOS NOR gate circuit"
          extends Modelica.Icons.Example;
          Semiconductors.M_PMOS mp1(modelcard(RD = 1e-4, RS = 1e-4, CBD = 1e-5, CBS = 1e-5, CGSO = 1e-5, CGDO = 1e-5, CGBO = 1e-5), Dinternal(start = 0, fixed = true), Sinternal(start = 0, fixed = true), IC = -1e40) annotation(
            Placement(transformation(extent = {{-16, 24}, {4, 44}}, rotation = 0)));
          Semiconductors.M_PMOS mp2(modelcard(RD = 1e-4, RS = 1e-4, CBD = 1e-5, CBS = 1e-5, CGSO = 1e-5, CGDO = 1e-5, CGBO = 1e-5), Dinternal(start = 0, fixed = true), Sinternal(start = 0, fixed = true), IC = -1e40) annotation(
            Placement(transformation(extent = {{-16, -6}, {4, 14}}, rotation = 0)));
          Semiconductors.M_NMOS mn1(modelcard(RD = 1e-4, RS = 1e-4, CBD = 1e-5, CBS = 1e-5, CGSO = 1e-5, CGDO = 1e-5, CGBO = 1e-5), Dinternal(start = 0, fixed = true), Sinternal(start = 0, fixed = true), IC = -1e40) annotation(
            Placement(transformation(extent = {{-16, -44}, {4, -24}}, rotation = 0)));
          Semiconductors.M_NMOS mn2(modelcard(RD = 1e-4, RS = 1e-4, CBD = 1e-5, CBS = 1e-5, CGSO = 1e-5, CGDO = 1e-5, CGBO = 1e-5), Dinternal(start = 0, fixed = true), Sinternal(start = 0, fixed = true), IC = -1e40) annotation(
            Placement(transformation(extent = {{32, -44}, {52, -24}}, rotation = 0)));
          Basic.Ground ground annotation(
            Placement(transformation(extent = {{28, -100}, {48, -80}}, rotation = 0)));
          Sources.V_pulse vin1(V2 = 5, TR = 0.001, TF = 0.001, PW = 2, PER = 10, TD = 2) annotation(
            Placement(transformation(origin = {-42, 24}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
          Sources.V_pulse vin2(V2 = 5, TR = 0.001, TF = 0.001, PW = 2, PER = 10, TD = 1) annotation(
            Placement(transformation(origin = {-44, -44}, extent = {{-10, -10}, {10, 10}}, rotation = 270)));
          Sources.V_pulse v(TD = 0.5, TR = 0.1, V2 = 5) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {62, 34})));
        equation
          connect(mn1.B, mn1.S) annotation(
            Line(points = {{4, -34}, {4, -44}, {-6, -44}}, color = {0, 0, 255}));
          connect(mn2.B, mn2.S) annotation(
            Line(points = {{52, -34}, {52, -44}, {42, -44}}, color = {0, 0, 255}));
          connect(mn2.S, ground.p) annotation(
            Line(points = {{42, -44}, {38, -44}, {38, -80}}, color = {0, 0, 255}));
          connect(mn1.S, ground.p) annotation(
            Line(points = {{-6, -44}, {-6, -80}, {38, -80}}, color = {0, 0, 255}));
          connect(vin2.p, mn1.G) annotation(
            Line(points = {{-44, -34}, {-29, -34}, {-29, -34.1}, {-16, -34.1}}, color = {0, 0, 255}));
          connect(vin2.n, ground.p) annotation(
            Line(points = {{-44, -54}, {-44, -80}, {38, -80}}, color = {0, 0, 255}));
          connect(vin1.p, mp1.G) annotation(
            Line(points = {{-42, 34}, {-29, 34}, {-29, 33.9}, {-16, 33.9}}, color = {0, 0, 255}));
          connect(vin1.n, ground.p) annotation(
            Line(points = {{-42, 14}, {-64, 14}, {-64, -80}, {38, -80}}, color = {0, 0, 255}));
          connect(mp1.S, mp2.D) annotation(
            Line(points = {{-6, 24}, {-6, 14}}, color = {0, 0, 255}));
          connect(mp2.S, mn1.D) annotation(
            Line(points = {{-6, -6}, {-6, -24}}, color = {0, 0, 255}));
          connect(mn2.D, mn1.D) annotation(
            Line(points = {{42, -24}, {-6, -24}}, color = {0, 0, 255}));
          connect(vin2.p, mp2.G) annotation(
            Line(points = {{-44, -34}, {-44, 4}, {-16, 4}, {-16, 3.9}}, color = {0, 0, 255}));
          connect(vin1.p, mn2.G) annotation(
            Line(points = {{-42, 34}, {-28, 34}, {-28, -18}, {32, -18}, {32, -34.1}}, color = {0, 0, 255}));
          connect(mp1.B, mp1.D) annotation(
            Line(points = {{4, 34}, {4, 44}, {-6, 44}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(mp2.B, mp1.B) annotation(
            Line(points = {{4, 4}, {4, 34}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(v.p, mp1.D) annotation(
            Line(points = {{62, 44}, {-6, 44}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(v.n, ground.p) annotation(
            Line(points = {{62, 24}, {62, -80}, {38, -80}}, color = {0, 0, 0}, smooth = Smooth.None));
          annotation(
            Documentation(info = "<html>
<p>In nearly every electronic the basic circuit &quot;nor&quot; is used. A nor contains two PMOS and two NMOS. The faulty wiring can be seen in the graphical mode. If and only if the two input voltages have low potential, the output voltage has high potential, otherwise the output voltage has low potential.</p>
<p>Nor truth table (1 means true, it is represented by the 5V voltage):</p>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"1\"><tr>
<td><p>input voltage vin1</p></td>
<td><p>input voltage vin2</p></td>
<td><p>output voltage m_PMOS1.NS</p></td>
</tr>
<tr>
<td><p>0</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
</tr>
<tr>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
</tr>
</table>
<p>Simulate until t=5s. Display the two input voltages vin1.p.v and vin2.p.v and the output voltage mPMOS1.NS.v.</p>
<p>The output value in the example shows a behaviour &quot;near&quot; the one of the truth table, since the capacitances are huge. Therefore loading is not finished before the next input changes.</p>
</html>", revisions = "<html>
<ul>
<li><i>March 2009 </i>by Kristin Majetta initially implemented</li>
</ul>
</html>"),
            experiment(StopTime = 5));
        end Nor;

        model Graetz "Graetz rectifier circuit"
          extends Modelica.Icons.Example;
          Semiconductors.D_DIODE D1(IC = -1e40, SENS_AREA = false, modelcarddiode(CJO = 1e-7), pin(start = 0, fixed = true)) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0, origin = {0, 14})));
          Semiconductors.D_DIODE D3(IC = -1e40, SENS_AREA = false, modelcarddiode(CJO = 1e-7), n(v(start = 0, fixed = true))) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {20, -8})));
          Semiconductors.D_DIODE D4(IC = -1e40, SENS_AREA = false, modelcarddiode(CJO = 1e-7)) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0, origin = {1, -30})));
          Semiconductors.D_DIODE D2(IC = -1e40, SENS_AREA = false, modelcarddiode(CJO = 1e-7)) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-20, -8})));
          Semiconductors.R_Resistor rout(R = 10) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {42, -7})));
          Sources.V_sin vsin(VA = 10, FREQ = 200) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-44, -8})));
          Basic.Ground ground annotation(
            Placement(transformation(extent = {{-30, -60}, {-10, -40}})));
        equation
          connect(D1.n, D3.p) annotation(
            Line(points = {{10, 14}, {20, 14}, {20, 2}}, color = {0, 0, 0}, smooth = Smooth.None));
          connect(D2.p, D1.p) annotation(
            Line(points = {{-20, 2}, {-20, 14}, {-10, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(D4.n, D3.n) annotation(
            Line(points = {{11, -30}, {20, -30}, {20, -18}}, color = {0, 0, 0}, smooth = Smooth.None));
          connect(D4.p, D2.n) annotation(
            Line(points = {{-9, -30}, {-20, -30}, {-20, -18}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(D4.p, ground.p) annotation(
            Line(points = {{-9, -30}, {-20, -30}, {-20, -40}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(vsin.n, ground.p) annotation(
            Line(points = {{-44, -18}, {-44, -40}, {-20, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
          connect(D4.n, rout.p) annotation(
            Line(points = {{11, -30}, {42, -30}, {42, -17}}, color = {0, 0, 0}, smooth = Smooth.None));
          connect(rout.n, D1.p) annotation(
            Line(points = {{42, 3}, {42, 26}, {-20, 26}, {-20, 14}, {-10, 14}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(D3.p, vsin.p) annotation(
            Line(points = {{20, 2}, {20, 40}, {-44, 40}, {-44, 2}}, color = {0, 0, 255}, smooth = Smooth.None));
          annotation(
            experiment(StopTime = 0.025),
            Documentation(info = "<html>
<p>The Graetz rectifier circuit is to show the behaviour of diodes.</p>
<p>Simulator until 0.025 s. Then display the input voltage vsin.p.v. The rout.p.v voltage is the rectified voltage result, which is pulsing mostly in the positive range.</p>
</html>", revisions = "<html>
<ul>
<li><i>Jan. 2010 </i>by Kristin Majetta initially implemented</li>
</ul>
</html>"));
        end Graetz;

        model Oscillator "Oscillator circuit"
          extends Modelica.Icons.Example;
          Basic.R_Resistor r(R = 1000) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-36, 20})));
          Basic.C_Capacitor c(C = 1e-7) annotation(
            Placement(transformation(extent = {{-32, 0}, {-12, 20}})));
          Basic.C_Capacitor c1(C = 1e-7) annotation(
            Placement(transformation(extent = {{24, 0}, {44, 20}})));
          Basic.R_Resistor r1(R = 22000) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {-6, 20})));
          Basic.R_Resistor r2(R = 22000) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {18, 20})));
          Basic.R_Resistor r3(R = 1000) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {50, 20})));
          Semiconductors.Q_NPNBJT T1(modelcard(CJE = 1e-9, CJC = 1e-9), vbe(start = 0, fixed = true)) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {-30, -24})));
          Semiconductors.Q_NPNBJT T2(modelcard(CJE = 1e-9, CJC = 1e-9), vbe(start = 0, fixed = true)) annotation(
            Placement(transformation(extent = {{30, -40}, {50, -20}})));
          Basic.Ground ground1 annotation(
            Placement(transformation(extent = {{-78, -34}, {-58, -14}})));
          Basic.Ground ground2 annotation(
            Placement(transformation(extent = {{50, -60}, {70, -40}})));
          Basic.R_Resistor r4(R = 10000) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {64, -2})));
          Sources.V_pulse v(V2 = 8, TD = 0.0005, TR = 0.01, PW = 1000, PER = 1000, TF = 0) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-68, 20})));
        equation
          connect(r.n, r1.n) annotation(
            Line(points = {{-36, 30}, {-6, 30}}, color = {0, 0, 0}, smooth = Smooth.None));
          connect(r1.n, r2.n) annotation(
            Line(points = {{-6, 30}, {18, 30}}, color = {0, 0, 0}, smooth = Smooth.None));
          connect(r2.n, r3.n) annotation(
            Line(points = {{18, 30}, {50, 30}}, color = {0, 0, 0}, smooth = Smooth.None));
          connect(r.p, c.p) annotation(
            Line(points = {{-36, 10}, {-32, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(c.n, r1.p) annotation(
            Line(points = {{-12, 10}, {-6, 10}}, color = {0, 0, 0}, smooth = Smooth.None));
          connect(r2.p, c1.p) annotation(
            Line(points = {{18, 10}, {24, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(c1.n, r3.p) annotation(
            Line(points = {{44, 10}, {50, 10}}, color = {0, 0, 0}, smooth = Smooth.None));
          connect(r1.p, T2.B) annotation(
            Line(points = {{-6, 10}, {-6, -30}, {30.4, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(r2.p, T1.B) annotation(
            Line(points = {{18, 10}, {18, -24}, {-20.4, -24}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(T1.C, r.p) annotation(
            Line(points = {{-33, -34}, {-48, -34}, {-48, 10}, {-36, 10}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(T1.E, ground1.p) annotation(
            Line(points = {{-33, -14}, {-68, -14}}, color = {0, 0, 0}, smooth = Smooth.None));
          connect(T2.E, ground2.p) annotation(
            Line(points = {{43, -40}, {60, -40}}, color = {0, 0, 0}, smooth = Smooth.None));
          connect(r3.p, T2.C) annotation(
            Line(points = {{50, 10}, {50, -20}, {43, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(r3.p, r4.p) annotation(
            Line(points = {{50, 10}, {58, 10}, {58, 8}, {64, 8}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(ground2.p, r4.n) annotation(
            Line(points = {{60, -40}, {60, -12}, {64, -12}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(v.p, r.n) annotation(
            Line(points = {{-68, 30}, {-36, 30}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(v.n, ground1.p) annotation(
            Line(points = {{-68, 10}, {-68, -14}}, color = {0, 0, 0}, smooth = Smooth.None));
          annotation(
            experiment(StopTime = 0.025),
            Documentation(info = "<html>
<p>The oscillator circuit demonstrates the usage of BJT transistors.</p>
<p>Simulate until 0.025 s. Display v.p.v, which is rising until 5 V. Furthermore display r4.p.v, which starts oscillating.</p>
</html>", revisions = "<html>
<ul>
<li><i>Jan. 2010 </i>by Jonathan Gerbet initially implemented</li>
</ul>
</html>"));
        end Oscillator;

        model CoupledInductors
          extends Modelica.Icons.Example;
          Modelica.Electrical.Spice3.Basic.Ground ground annotation(
            Placement(transformation(extent = {{-100, -100}, {-80, -80}})));
          Modelica.Electrical.Spice3.Sources.V_sin sineVoltage(VA = 220, FREQ = 50) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-90, 20})));
          Modelica.Electrical.Spice3.Basic.R_Resistor R1(R = 1) annotation(
            Placement(transformation(extent = {{-80, 70}, {-60, 90}})));
          Modelica.Electrical.Spice3.Basic.L_Inductor L1(L = 1, UIC = false) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-40, 40})));
          Modelica.Electrical.Spice3.Basic.L_Inductor L2(L = 0.01) annotation(
            Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 270, origin = {20, 60})));
          Modelica.Electrical.Spice3.Basic.R_Resistor R2(R = 1) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {42, 80})));
          Modelica.Electrical.Spice3.Basic.K_CoupledInductors k1(k = 0.1) annotation(
            Placement(transformation(extent = {{-20, 50}, {0, 70}})));
          Modelica.Electrical.Spice3.Basic.R_Resistor R3(R = 1000) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {60, 50})));
          Modelica.Electrical.Spice3.Basic.C_Capacitor C1(C = 1.e-6) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {80, 50})));
          Modelica.Electrical.Spice3.Basic.L_Inductor L3(L = 0.01) annotation(
            Placement(transformation(extent = {{-10, 10}, {10, -10}}, rotation = 270, origin = {20, -40})));
          Modelica.Electrical.Spice3.Basic.R_Resistor R4(R = 1) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {42, -20})));
          Modelica.Electrical.Spice3.Basic.R_Resistor R5(R = 1000) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {60, -50})));
          Modelica.Electrical.Spice3.Basic.C_Capacitor C2(C = 2.e-3) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {80, -50})));
          Modelica.Electrical.Spice3.Basic.K_CoupledInductors k2(k = 0.05) annotation(
            Placement(transformation(extent = {{-20, -50}, {0, -30}})));
          Modelica.Electrical.Spice3.Basic.K_CoupledInductors k3(k = 0.05) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {6, 10})));
        equation
          connect(sineVoltage.n, ground.p) annotation(
            Line(points = {{-90, 10}, {-90, -80}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(R1.p, sineVoltage.p) annotation(
            Line(points = {{-80, 80}, {-90, 80}, {-90, 30}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(R1.n, L1.p) annotation(
            Line(points = {{-60, 80}, {-40, 80}, {-40, 50}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(L1.n, ground.p) annotation(
            Line(points = {{-40, 30}, {-40, -80}, {-90, -80}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(C1.n, R3.n) annotation(
            Line(points = {{80, 40}, {60, 40}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(L2.n, R3.n) annotation(
            Line(points = {{20, 50}, {20, 40}, {60, 40}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(C1.p, R2.p) annotation(
            Line(points = {{80, 60}, {80, 80}, {52, 80}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(R3.p, R2.p) annotation(
            Line(points = {{60, 60}, {60, 80}, {52, 80}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(R2.n, L2.p) annotation(
            Line(points = {{32, 80}, {20, 80}, {20, 70}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(C2.n, R5.n) annotation(
            Line(points = {{80, -60}, {60, -60}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(L3.n, R5.n) annotation(
            Line(points = {{20, -50}, {20, -60}, {60, -60}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(C2.p, R4.p) annotation(
            Line(points = {{80, -40}, {80, -20}, {52, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(R5.p, R4.p) annotation(
            Line(points = {{60, -40}, {60, -20}, {52, -20}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(R4.n, L3.p) annotation(
            Line(points = {{32, -20}, {20, -20}, {20, -30}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(C1.n, ground.p) annotation(
            Line(points = {{80, 40}, {90, 40}, {90, -80}, {-90, -80}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(C2.n, ground.p) annotation(
            Line(points = {{80, -60}, {90, -60}, {90, -80}, {-90, -80}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(L1.ICP, k2.inductiveCouplePin1) annotation(
            Line(points = {{-31.6, 40}, {-28, 40}, {-28, -40}, {-20, -40}}, color = {170, 85, 255}, smooth = Smooth.None));
          connect(k2.inductiveCouplePin2, L3.ICP) annotation(
            Line(points = {{0, -40}, {11.6, -40}}, color = {170, 85, 255}, smooth = Smooth.None));
          connect(L3.ICP, k3.inductiveCouplePin1) annotation(
            Line(points = {{11.6, -40}, {6, -40}, {6, 0}}, color = {170, 85, 255}, smooth = Smooth.None));
          connect(k3.inductiveCouplePin2, L2.ICP) annotation(
            Line(points = {{6, 20}, {6, 60}, {11.6, 60}}, color = {170, 85, 255}, smooth = Smooth.None));
          connect(L2.ICP, k1.inductiveCouplePin2) annotation(
            Line(points = {{11.6, 60}, {0, 60}}, color = {170, 85, 255}, smooth = Smooth.None));
          connect(L1.ICP, k1.inductiveCouplePin1) annotation(
            Line(points = {{-31.6, 40}, {-28, 40}, {-28, 60}, {-20, 60}}, color = {170, 85, 255}, smooth = Smooth.None));
          annotation(
            experiment(StopTime = 0.2),
            Documentation(info = "<html>
<p>The coupled inductor circuit demonstrates how different inductors can be coupled using the Component K_CoupledInductors from package Basic</p>
<p>Simulate until 0.2s, and display the behaviour of the parts that are coupled via <code>K</code>, such as <code>C1.p.v</code>, and <code>C2.p.v</code>.</p>
</html>"));
        end CoupledInductors;

        model CascodeCircuit
          extends Modelica.Icons.Example;
          Modelica.Electrical.Spice3.Semiconductors.J_NJFJFET J1(S(v(start = 0)), modelcard(CGS = 0, CGD = 0), AREA = 1) annotation(
            Placement(transformation(extent = {{-54, 38}, {-34, 58}})));
          Modelica.Electrical.Spice3.Semiconductors.J_NJFJFET J2(modelcard(CGS = 0, CGD = 0), AREA = 1) annotation(
            Placement(transformation(extent = {{-54, 4}, {-34, 24}})));
          Modelica.Electrical.Spice3.Basic.R_Resistor RC(R = 200, v(start = 0)) annotation(
            Placement(transformation(extent = {{-44, 60}, {-24, 80}})));
          Modelica.Electrical.Spice3.Basic.Ground ground annotation(
            Placement(transformation(extent = {{-54, -26}, {-34, -6}})));
          Modelica.Electrical.Spice3.Sources.V_constant UDD(V = 10) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-10, 60})));
          Modelica.Electrical.Spice3.Sources.V_constant U0(V = 2) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-72, 38})));
          Modelica.Electrical.Spice3.Sources.V_sin v_sin(FREQ = 10, VA = 2) annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 270, origin = {-66, 4})));
        equation
          connect(J2.D, J1.S) annotation(
            Line(points = {{-44, 24}, {-44, 38}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(ground.p, J2.S) annotation(
            Line(points = {{-44, -6}, {-44, 4}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(v_sin.p, J2.G) annotation(
            Line(points = {{-66, 14}, {-60, 14}, {-60, 13.9}, {-54, 13.9}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(v_sin.n, ground.p) annotation(
            Line(points = {{-66, -6}, {-44, -6}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(U0.p, J1.G) annotation(
            Line(points = {{-72, 48}, {-63, 48}, {-63, 47.9}, {-54, 47.9}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(U0.n, ground.p) annotation(
            Line(points = {{-72, 28}, {-80, 28}, {-80, -6}, {-44, -6}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(J1.D, RC.p) annotation(
            Line(points = {{-44, 58}, {-44, 70}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(UDD.p, RC.n) annotation(
            Line(points = {{-10, 70}, {-24, 70}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(UDD.n, ground.p) annotation(
            Line(points = {{-10, 50}, {-10, -6}, {-44, -6}}, color = {0, 0, 255}, smooth = Smooth.None));
          annotation(
            Documentation(info = "<html>
<p>This model is a simple JFET cascode circuit. The J2 gate variation (v_sin.p.v) is transformed to the J2 drain variation (J2.D.v). </p>
<p><br/>Simulate until 0.2s, and display the mentioned voltages.</p>
</html>", revisions = "<html>
<ul>
<li><i>Aug. 2011 </i>by Kristin Majetta initially implemented</li>
</ul>
</html>"),
            experiment(StopTime = 0.2, Interval = 2e-4, Tolerance = 1e-007));
        end CascodeCircuit;

        model Spice3BenchmarkDifferentialPair "Simple differential pair"
          extends Modelica.Icons.Example;
          Sources.V_pulse VCC(V1 = 0, V2 = 12, TD = 0, TR = 2e-009, TF = 2e-009, PW = 3);
          Sources.V_pulse VEE(V1 = 0, V2 = -12, TD = 0, TR = 2e-009, TF = 2e-009, PW = 3);
          Sources.V_sin VIN(VO = 0, VA = 0.01, FREQ = 5);
          Basic.R_Resistor RS1(R = 1000, v(start = 0));
          Basic.R_Resistor RS2(R = 1000);
          Semiconductors.Q_NPNBJT Q1(modelcard = MOD1, Binternal(start = 0), vbe(start = 0, fixed = true));
          Semiconductors.Q_NPNBJT Q2(modelcard = MOD1, icapbe(start = 0), vbc(start = 0), vbe(start = 0, fixed = true));
          Basic.R_Resistor RC1(R = 10000, v(start = 0));
          Basic.R_Resistor RC2(R = 10000);
          Basic.R_Resistor RE(R = 10000);
          Sources.V_constant VIE(V = 0);
          parameter Semiconductors.ModelcardBJT MOD1(BF = 50, VAF = 50, IS = 1e-012, RB = 100, CJC = 5e-09, TF = 6e-010);
          Basic.Ground g;
          Real OutputVoltage;
        protected
          Modelica.Electrical.Analog.Interfaces.Pin n7;
          Modelica.Electrical.Analog.Interfaces.Pin n0;
          Modelica.Electrical.Analog.Interfaces.Pin n8;
          Modelica.Electrical.Analog.Interfaces.Pin n1;
          Modelica.Electrical.Analog.Interfaces.Pin n2;
          Modelica.Electrical.Analog.Interfaces.Pin n6;
          Modelica.Electrical.Analog.Interfaces.Pin n3;
          Modelica.Electrical.Analog.Interfaces.Pin n42;
          Modelica.Electrical.Analog.Interfaces.Pin n5;
          Modelica.Electrical.Analog.Interfaces.Pin n41;
        initial equation
          der(Q1.vbc) = 0;
          der(Q2.vbc) = 0;
        equation
          OutputVoltage = Q2.C.v - Q1.C.v;
          connect(g.p, n0);
          connect(VCC.p, n7);
          connect(VCC.n, n0);
          connect(VEE.p, n8);
          connect(VEE.n, n0);
          connect(VIN.p, n1);
          connect(VIN.n, n0);
          connect(RS1.p, n1);
          connect(RS1.n, n2);
          connect(RS2.p, n6);
          connect(RS2.n, n0);
          connect(Q1.C, n3);
          connect(Q1.B, n2);
          connect(Q1.E, n42);
          connect(Q2.C, n5);
          connect(Q2.B, n6);
          connect(Q2.E, n42);
          connect(RC1.p, n7);
          connect(RC1.n, n3);
          connect(RC2.p, n7);
          connect(RC2.n, n5);
          connect(RE.p, n41);
          connect(RE.n, n8);
          connect(VIE.p, n41);
          connect(VIE.n, n42);
          annotation(
            experiment(StopTime = 1, Interval = 0.001, Tolerance = 1e-005),
            Documentation(info = "<html>
<p>This Differential pair model is one of the five benchmark circuits described in the SPICE3 Version e3 User&apos;s Manual (see information of package Spice3).</p>
<p>The differential pair circuit is operating in the differential mode. This means the input voltage VIN that is only applied at one transistor
is amplified. To comprehend this behavior the user is recommended to simulate from t=0 to t=1s and observe \"VIN.p.v\" which is the input voltage and \"Outputvoltage\" which is the
amplified output voltage.</p>
<p>Original SPICE3 netlist of the Differential pair:</p>
<pre>
SIMPLE DIFFERENTIAL PAIR<br/>
VCC 7 0 12<br/>
VEE 8 0 -12<br/>
VIN 1 0 AC 1<br/>
RS1 1 2 1K<br/>
RS2 6 0 1K<br/>
Q1 3 2 4 MOD1<br/>
Q2 5 6 4 MOD1<br/>
RC1 7 3 10K<br/>
RC2 7 5 10K<br/>
RE 4 8 10K<br/>
.MODEL MOD1 NPN BF=50 VAF=50 IS=1.E-12 RB=100 CJC=.5PF TF=.6NS<br/>
.TF V(5) VIN<br/>
.AC DEC 10 1 100MEG<br/>
.END
</pre>
<p>In the Modelica representation the tiny capacity CJC was set to 1.e-9F to get a higher numerical
robustness. In future the numerical behavior will be analysed to be able to apply the original value
CJC=.5PF.</p>
</html>"));
        end Spice3BenchmarkDifferentialPair;

        model Spice3BenchmarkMosfetCharacterization "Mos output characteristics"
          extends Modelica.Icons.Example;
          Sources.V_pulse VDS(V1 = 0, V2 = 10, TD = 0, TR = 1e-008, TF = 1e-008, PW = 1, PER = 1);
          Sources.V_pulse VGS(V1 = 0, V2 = 5, TD = 4e-008, TR = 1e-009, TF = 1e-009, PW = 1e-008, PER = 2e-008);
          Semiconductors.M_NMOS M1(modelcard = MOD1, L = 4e-006, W = 6e-006, AD = 1e-011, AS = 1e-011, IC = -1e40);
          // * VIDS MEASURES ID, WE COULD HAVE USED VDS, BUT ID WOULD BE NEGATIVE
          Sources.V_constant VIDS(V = 0);
          parameter Semiconductors.ModelcardMOS MOD1(VTO = -2, NSUB = 1e+015, UO = 550, CBD = 0, CBS = 0);

          record SpiceConstants
            // NODE
            // NOPAGE
          end SpiceConstants;

          Basic.Ground g;
        protected
          Modelica.Electrical.Analog.Interfaces.Pin n3;
          Modelica.Electrical.Analog.Interfaces.Pin n0;
          Modelica.Electrical.Analog.Interfaces.Pin n2;
          Modelica.Electrical.Analog.Interfaces.Pin n1;
        equation
          connect(g.p, n0);
          connect(VDS.p, n3);
          connect(VDS.n, n0);
          connect(VGS.p, n2);
          connect(VGS.n, n0);
          connect(M1.D, n1);
          connect(M1.G, n2);
          connect(M1.S, n0);
          connect(M1.B, n0);
          connect(VIDS.p, n3);
          connect(VIDS.n, n1);
          annotation(
            experiment(StopTime = 1e-007, Interval = 1e-009),
            Documentation(info = "<html>
<p>This Mosfet Characterization model is one of the five benchmark circuits described in the SPICE3 Version e3 User&apos;s Manual (see information of package Spice3). </p>
<p>This circuit is a very simple one than consists of an NMOS transistor level 1 that is connected to voltage sources at gate and drain node whereas the drain voltage source supplies the
operating voltage. The user is recommended to simulate from t=0 to t=1e-7s and observe the gate node voltage (\"VGS.p.v\") and the transistor current (\"M1.D.i\").
It can be seen that the current is increasing with increasing gate voltage which means the conductivity of the transistor is increasing. The opposite case occurs for decreasing gate voltage. </p>
<p>Original SPICE3 netlist of the MOSFET characterization circuit:</p>
<pre>
MOS OUTPUT CHARACTERISTICS<br/>
.OPTIONS NODE NOPAGE<br/>
VDS 3 0<br/>
VGS 2 0<br/>
M1 1 2 0 0 MOD1 L=4U W=6U AD=10P AS=10P<br/>
*VIDS MEASURES ID, WE COULD HAVE USED VDS, BUT IT WOULD BE NEGATIVE VIDS 3 1
.MODEL MOD1 NMOS VTO=-2 NSUB=1.0E15 UO=550<br/>
.DC VDS 0 10 .5 VGS 0 5 1<br/>
.END
</pre>
</html>"));
        end Spice3BenchmarkMosfetCharacterization;

        model Spice3BenchmarkRtlInverter "Simple RTL inverter"
          extends Modelica.Icons.Example;
          Sources.V_constant VCC(V = 5);
          Sources.V_pulse VIN(V1 = 0, V2 = 5, TD = 2e-009, TR = 2e-009, TF = 2e-009, PW = 3e-008);
          Basic.R_Resistor RB(R = 10000);
          Semiconductors.Q_NPNBJT Q1(modelcard = Q11, vbc(start = 0, fixed = true), vbe(start = 0, fixed = true));
          Basic.R_Resistor RC(R = 1000);
          parameter Semiconductors.ModelcardBJT Q11(BF = 20, RB = 100, TF = 1e-010, CJC = 2e-012);
          Basic.Ground g;
        protected
          Modelica.Electrical.Analog.Interfaces.Pin n4;
          Modelica.Electrical.Analog.Interfaces.Pin n0;
          Modelica.Electrical.Analog.Interfaces.Pin n1;
          Modelica.Electrical.Analog.Interfaces.Pin n2;
          Modelica.Electrical.Analog.Interfaces.Pin n3;
        equation
          connect(g.p, n0);
          connect(VCC.p, n4);
          connect(VCC.n, n0);
          connect(VIN.p, n1);
          connect(VIN.n, n0);
          connect(RB.p, n1);
          connect(RB.n, n2);
          connect(Q1.C, n3);
          connect(Q1.B, n2);
          connect(Q1.E, n0);
          connect(RC.p, n3);
          connect(RC.n, n4);
          annotation(
            experiment(StopTime = 1e-007, Interval = 1e-010, Tolerance = 1e-008),
            Documentation(info = "<html>
<p>This RTL Inverter model is one of the five benchmark circuits described in the SPICE3 Version e3 User&apos;s Manual (see information of package Spice3). </p>
<p>This simple RTL inverter (resistor transistor logic) circuits inverts the input voltage which means the output voltage has high potential if the input voltage
has low potential and the other way round. To comprehend this behaviour the user is recommended to simulate from t=0 to t=1e-7s and observe the input voltage (VIN.p.v)
and the output voltage (Q1.C.v)</p>
<p>Original SPICE3 netlist of the RTL inverter:</p>
<pre>
SIMPLE RTL INVERTER<br/>
VCC 4 0 5<br/>
VIN 1 0 PULSE 0 5 2NS 2NS 2NS 30NS<br/>
RB 1 2 10K<br/>
Q1 3 2 0 Q1<br/>
RC 3 4 1K<br/>
.MODEL Q1 NPN BF 20 RB 100 TF .1NS CJC 2PF<br/>
.DC VIN 0 5 0.1<br/>
.TRAN 1NS 100NS<br/>
.END
</pre>
</html>"));
        end Spice3BenchmarkRtlInverter;

        model Spice3BenchmarkFourBitBinaryAdder "ADDER - 4 BIT ALL-NAND-GATE BINARY ADDER"
          extends Modelica.Icons.Example;
          import Modelica.Electrical.Spice3.*;
          output Real X1_p9_v = X1.p9.v;
          output Real X1_p10_v = X1.p10.v;
          output Real X1_p11_v = X1.p11.v;
          output Real X1_p12_v = X1.p12.v;
          output Real X1_p14_v = X1.p14.v;
          output Real X1_p1_v = X1.p1.v;
          output Real X1_p2_v = X1.p2.v;
          output Real X1_p3_v = X1.p3.v;
          output Real X1_p4_v = X1.p4.v;
          output Real X1_p5_v = X1.p5.v;
          output Real X1_p6_v = X1.p6.v;
          output Real X1_p7_v = X1.p7.v;
          output Real X1_p8_v = X1.p8.v;
          // *** SUBCIRCUIT DEFINITIONS

          model NAND ".SUBCKT NAND 1 2 3 4"
            parameter Semiconductors.ModelcardDIODE DMOD;
            parameter Semiconductors.ModelcardBJT QMOD(BF = 75, RB = 100, CJE = 1e-012, CJC = 3e-012);
            // *   NODES:  INPUT(2), OUTPUT, VCC
            Semiconductors.Q_NPNBJT Q1(modelcard = QMOD);
            Semiconductors.D_DIODE D1CLAMP(modelcarddiode = DMOD, SENS_AREA = false, IC = -1e40);
            Semiconductors.Q_NPNBJT Q2(modelcard = QMOD);
            Semiconductors.D_DIODE D2CLAMP(modelcarddiode = DMOD, SENS_AREA = false, IC = -1e40);
            Basic.R_Resistor RB(R = 4000);
            Basic.R_Resistor R1(R = 1600);
            Semiconductors.Q_NPNBJT Q3(modelcard = QMOD);
            Basic.R_Resistor R2(R = 1000);
            Basic.R_Resistor RC(R = 130);
            Semiconductors.Q_NPNBJT Q4(modelcard = QMOD);
            Semiconductors.D_DIODE DVBEDROP(modelcarddiode = DMOD, SENS_AREA = false, IC = -1e40);
            Semiconductors.Q_NPNBJT Q5(modelcard = QMOD);
            Basic.Ground g;
            Modelica.Electrical.Analog.Interfaces.Pin p1;
            Modelica.Electrical.Analog.Interfaces.Pin p2;
            Modelica.Electrical.Analog.Interfaces.Pin p3;
            Modelica.Electrical.Analog.Interfaces.Pin p4;
          protected
            Modelica.Electrical.Analog.Interfaces.Pin n1;
            Modelica.Electrical.Analog.Interfaces.Pin n2;
            Modelica.Electrical.Analog.Interfaces.Pin n3;
            Modelica.Electrical.Analog.Interfaces.Pin n4;
            Modelica.Electrical.Analog.Interfaces.Pin n9;
            Modelica.Electrical.Analog.Interfaces.Pin n5;
            Modelica.Electrical.Analog.Interfaces.Pin n0;
            Modelica.Electrical.Analog.Interfaces.Pin n6;
            Modelica.Electrical.Analog.Interfaces.Pin n8;
            Modelica.Electrical.Analog.Interfaces.Pin n7;
            Modelica.Electrical.Analog.Interfaces.Pin n10;
          equation
            connect(g.p, n0);
            connect(p1, n1);
            connect(p2, n2);
            connect(p3, n3);
            connect(p4, n4);
            connect(Q1.C, n9);
            connect(Q1.B, n5);
            connect(Q1.E, n1);
            connect(D1CLAMP.p, n0);
            connect(D1CLAMP.n, n1);
            connect(Q2.C, n9);
            connect(Q2.B, n5);
            connect(Q2.E, n2);
            connect(D2CLAMP.p, n0);
            connect(D2CLAMP.n, n2);
            connect(RB.p, n4);
            connect(RB.n, n5);
            connect(R1.p, n4);
            connect(R1.n, n6);
            connect(Q3.C, n6);
            connect(Q3.B, n9);
            connect(Q3.E, n8);
            connect(R2.p, n8);
            connect(R2.n, n0);
            connect(RC.p, n4);
            connect(RC.n, n7);
            connect(Q4.C, n7);
            connect(Q4.B, n6);
            connect(Q4.E, n10);
            connect(DVBEDROP.p, n10);
            connect(DVBEDROP.n, n3);
            connect(Q5.C, n3);
            connect(Q5.B, n8);
            connect(Q5.E, n0);
          end NAND;

          model ONEBIT ".SUBCKT ONEBIT 1 2 3 4 5 6"
            parameter Semiconductors.ModelcardDIODE DMOD;
            parameter Semiconductors.ModelcardBJT QMOD(BF = 75, RB = 100, CJE = 1e-012, CJC = 3e-012);
            // *   NODES:  INPUT(2), CARRY-IN, OUTPUT, CARRY-OUT, VCC
            NAND X1;
            NAND X2;
            NAND X3;
            NAND X4;
            NAND X5;
            NAND X6;
            NAND X7;
            NAND X8;
            NAND X9;
            Modelica.Electrical.Analog.Interfaces.Pin p1;
            Modelica.Electrical.Analog.Interfaces.Pin p2;
            Modelica.Electrical.Analog.Interfaces.Pin p3;
            Modelica.Electrical.Analog.Interfaces.Pin p4;
            Modelica.Electrical.Analog.Interfaces.Pin p5;
            Modelica.Electrical.Analog.Interfaces.Pin p6;
          protected
            Modelica.Electrical.Analog.Interfaces.Pin n1;
            Modelica.Electrical.Analog.Interfaces.Pin n2;
            Modelica.Electrical.Analog.Interfaces.Pin n3;
            Modelica.Electrical.Analog.Interfaces.Pin n4;
            Modelica.Electrical.Analog.Interfaces.Pin n5;
            Modelica.Electrical.Analog.Interfaces.Pin n6;
            Modelica.Electrical.Analog.Interfaces.Pin n7;
            Modelica.Electrical.Analog.Interfaces.Pin n8;
            Modelica.Electrical.Analog.Interfaces.Pin n9;
            Modelica.Electrical.Analog.Interfaces.Pin n10;
            Modelica.Electrical.Analog.Interfaces.Pin n11;
            Modelica.Electrical.Analog.Interfaces.Pin n12;
            Modelica.Electrical.Analog.Interfaces.Pin n13;
          equation
            connect(p1, n1);
            connect(p2, n2);
            connect(p3, n3);
            connect(p4, n4);
            connect(p5, n5);
            connect(p6, n6);
            connect(X1.p1, n1);
            connect(X1.p2, n2);
            connect(X1.p3, n7);
            connect(X1.p4, n6);
            connect(X2.p1, n1);
            connect(X2.p2, n7);
            connect(X2.p3, n8);
            connect(X2.p4, n6);
            connect(X3.p1, n2);
            connect(X3.p2, n7);
            connect(X3.p3, n9);
            connect(X3.p4, n6);
            connect(X4.p1, n8);
            connect(X4.p2, n9);
            connect(X4.p3, n10);
            connect(X4.p4, n6);
            connect(X5.p1, n3);
            connect(X5.p2, n10);
            connect(X5.p3, n11);
            connect(X5.p4, n6);
            connect(X6.p1, n3);
            connect(X6.p2, n11);
            connect(X6.p3, n12);
            connect(X6.p4, n6);
            connect(X7.p1, n10);
            connect(X7.p2, n11);
            connect(X7.p3, n13);
            connect(X7.p4, n6);
            connect(X8.p1, n12);
            connect(X8.p2, n13);
            connect(X8.p3, n4);
            connect(X8.p4, n6);
            connect(X9.p1, n11);
            connect(X9.p2, n7);
            connect(X9.p3, n5);
            connect(X9.p4, n6);
          end ONEBIT;

          model TWOBIT ".SUBCKT TWOBIT 1 2 3 4 5 6 7 8 9"
            parameter Semiconductors.ModelcardDIODE DMOD;
            parameter Semiconductors.ModelcardBJT QMOD(BF = 75, RB = 100, CJE = 1e-012, CJC = 3e-012);
            // *   NODES:  INPUT - BIT0(2) / BIT1(2), OUTPUT - BIT0 / BIT1,
            // *           CARRY-IN, CARRY-OUT, VCC
            ONEBIT X1;
            ONEBIT X2;
            Modelica.Electrical.Analog.Interfaces.Pin p1;
            Modelica.Electrical.Analog.Interfaces.Pin p2;
            Modelica.Electrical.Analog.Interfaces.Pin p3;
            Modelica.Electrical.Analog.Interfaces.Pin p4;
            Modelica.Electrical.Analog.Interfaces.Pin p5;
            Modelica.Electrical.Analog.Interfaces.Pin p6;
            Modelica.Electrical.Analog.Interfaces.Pin p7;
            Modelica.Electrical.Analog.Interfaces.Pin p8;
            Modelica.Electrical.Analog.Interfaces.Pin p9;
          protected
            Modelica.Electrical.Analog.Interfaces.Pin n1;
            Modelica.Electrical.Analog.Interfaces.Pin n2;
            Modelica.Electrical.Analog.Interfaces.Pin n3;
            Modelica.Electrical.Analog.Interfaces.Pin n4;
            Modelica.Electrical.Analog.Interfaces.Pin n5;
            Modelica.Electrical.Analog.Interfaces.Pin n6;
            Modelica.Electrical.Analog.Interfaces.Pin n7;
            Modelica.Electrical.Analog.Interfaces.Pin n8;
            Modelica.Electrical.Analog.Interfaces.Pin n9;
            Modelica.Electrical.Analog.Interfaces.Pin n10;
          equation
            connect(p1, n1);
            connect(p2, n2);
            connect(p3, n3);
            connect(p4, n4);
            connect(p5, n5);
            connect(p6, n6);
            connect(p7, n7);
            connect(p8, n8);
            connect(p9, n9);
            connect(X1.p1, n1);
            connect(X1.p2, n2);
            connect(X1.p3, n7);
            connect(X1.p4, n5);
            connect(X1.p5, n10);
            connect(X1.p6, n9);
            connect(X2.p1, n3);
            connect(X2.p2, n4);
            connect(X2.p3, n10);
            connect(X2.p4, n6);
            connect(X2.p5, n8);
            connect(X2.p6, n9);
          end TWOBIT;

          model FOURBIT ".SUBCKT FOURBIT 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15"
            parameter Semiconductors.ModelcardDIODE DMOD;
            parameter Semiconductors.ModelcardBJT QMOD(BF = 75, RB = 100, CJE = 1e-012, CJC = 3e-012);
            // *   NODES:  INPUT - BIT0(2) / BIT1(2) / BIT2(2) / BIT3(2),
            // *           OUTPUT - BIT0 / BIT1 / BIT2 / BIT3, CARRY-IN, CARRY-OUT, VCC
            TWOBIT X1;
            TWOBIT X2;
            Modelica.Electrical.Analog.Interfaces.Pin p1;
            Modelica.Electrical.Analog.Interfaces.Pin p2;
            Modelica.Electrical.Analog.Interfaces.Pin p3;
            Modelica.Electrical.Analog.Interfaces.Pin p4;
            Modelica.Electrical.Analog.Interfaces.Pin p5;
            Modelica.Electrical.Analog.Interfaces.Pin p6;
            Modelica.Electrical.Analog.Interfaces.Pin p7;
            Modelica.Electrical.Analog.Interfaces.Pin p8;
            Modelica.Electrical.Analog.Interfaces.Pin p9;
            Modelica.Electrical.Analog.Interfaces.Pin p10;
            Modelica.Electrical.Analog.Interfaces.Pin p11;
            Modelica.Electrical.Analog.Interfaces.Pin p12;
            Modelica.Electrical.Analog.Interfaces.Pin p13;
            Modelica.Electrical.Analog.Interfaces.Pin p14;
            Modelica.Electrical.Analog.Interfaces.Pin p15;
          protected
            Modelica.Electrical.Analog.Interfaces.Pin n1;
            Modelica.Electrical.Analog.Interfaces.Pin n2;
            Modelica.Electrical.Analog.Interfaces.Pin n3;
            Modelica.Electrical.Analog.Interfaces.Pin n4;
            Modelica.Electrical.Analog.Interfaces.Pin n5;
            Modelica.Electrical.Analog.Interfaces.Pin n6;
            Modelica.Electrical.Analog.Interfaces.Pin n7;
            Modelica.Electrical.Analog.Interfaces.Pin n8;
            Modelica.Electrical.Analog.Interfaces.Pin n9;
            Modelica.Electrical.Analog.Interfaces.Pin n10;
            Modelica.Electrical.Analog.Interfaces.Pin n11;
            Modelica.Electrical.Analog.Interfaces.Pin n12;
            Modelica.Electrical.Analog.Interfaces.Pin n13;
            Modelica.Electrical.Analog.Interfaces.Pin n14;
            Modelica.Electrical.Analog.Interfaces.Pin n15;
            Modelica.Electrical.Analog.Interfaces.Pin n16;
          equation
            connect(p1, n1);
            connect(p2, n2);
            connect(p3, n3);
            connect(p4, n4);
            connect(p5, n5);
            connect(p6, n6);
            connect(p7, n7);
            connect(p8, n8);
            connect(p9, n9);
            connect(p10, n10);
            connect(p11, n11);
            connect(p12, n12);
            connect(p13, n13);
            connect(p14, n14);
            connect(p15, n15);
            connect(X1.p1, n1);
            connect(X1.p2, n2);
            connect(X1.p3, n3);
            connect(X1.p4, n4);
            connect(X1.p5, n9);
            connect(X1.p6, n10);
            connect(X1.p7, n13);
            connect(X1.p8, n16);
            connect(X1.p9, n15);
            connect(X2.p1, n5);
            connect(X2.p2, n6);
            connect(X2.p3, n7);
            connect(X2.p4, n8);
            connect(X2.p5, n11);
            connect(X2.p6, n12);
            connect(X2.p7, n16);
            connect(X2.p8, n14);
            connect(X2.p9, n15);
          end FOURBIT;

          // *** DEFINE NOMINAL CIRCUIT
          parameter Semiconductors.ModelcardDIODE DMOD;
          parameter Semiconductors.ModelcardBJT QMOD(BF = 75, RB = 100, CJE = 1e-012, CJC = 3e-012);
          Sources.V_constant VCC(V = 5);
          Sources.V_pulse VIN1A(V1 = 0, V2 = 3, TD = 0, TR = 1e-008, TF = 1e-008, PW = 1e-008, PER = 5e-008);
          Sources.V_pulse VIN1B(V1 = 0, V2 = 3, TD = 0, TR = 1e-008, TF = 1e-008, PW = 2e-008, PER = 1e-007);
          Sources.V_pulse VIN2A(V1 = 0, V2 = 3, TD = 0, TR = 1e-008, TF = 1e-008, PW = 4e-008, PER = 2e-007);
          Sources.V_pulse VIN2B(V1 = 0, V2 = 3, TD = 0, TR = 1e-008, TF = 1e-008, PW = 8e-008, PER = 4e-007);
          Sources.V_pulse VIN3A(V1 = 0, V2 = 3, TD = 0, TR = 1e-008, TF = 1e-008, PW = 1.6e-007, PER = 8e-007);
          Sources.V_pulse VIN3B(V1 = 0, V2 = 3, TD = 0, TR = 1e-008, TF = 1e-008, PW = 3.2e-007, PER = 1.6e-006);
          Sources.V_pulse VIN4A(V1 = 0, V2 = 3, TD = 0, TR = 1e-008, TF = 1e-008, PW = 6.4e-007, PER = 3.2e-006);
          Sources.V_pulse VIN4B(V1 = 0, V2 = 3, TD = 0, TR = 1e-008, TF = 1e-008, PW = 1.28e-006, PER = 6.4e-006);
          FOURBIT X1(X1(X1(X1(Q1(vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbc(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0))), X2(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true))), X3(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbe(start = 0, fixed = true))), X4(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbe(start = 0, fixed = true))), X5(Q1(vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbc(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbe(start = 0, fixed = true))), X6(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0))), X7(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbe(start = 0, fixed = true), vbc(start = 0, fixed = true)), RC(v(start = 0))), X8(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true))), X9(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), RC(v(start = 0)))), X2(X1(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = false)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbc(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true))), X2(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), RC(v(start = 0))), X3(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbe(start = 0, fixed = true)), RC(v(start = 0))), X4(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true))), X5(Q1(vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbe(start = 0, fixed = true))), X6(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbe(start = 0, fixed = true))), X7(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), RC(v(start = 0))), X8(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true))), X9(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), RC(v(start = 0))))), X2(X1(X1(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbc(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true))), X2(Q1(vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), RC(v(start = 0))), X3(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbe(start = 0, fixed = true)), RC(v(start = 0))), X4(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true))), X5(Q1(vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbe(start = 0, fixed = true))), X6(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbe(start = 0, fixed = true))), X7(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), RC(v(start = 0))), X8(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true))), X9(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), RC(v(start = 0)))), X2(X1(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(icapbc(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true)), RC(v(start = 0))), X2(Q1(vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), RC(v(start = 0))), X3(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbe(start = 0, fixed = true)), RC(v(start = 0))), X4(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true))), X5(Q1(vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbe(start = 0, fixed = true))), X6(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbe(start = 0, fixed = true))), X7(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), RC(v(start = 0))), X8(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true))), X9(Q1(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q2(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q3(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q4(Binternal(start = 0), icapbe(start = 0), vbc(start = 0, fixed = true), vbe(start = 0, fixed = true)), Q5(vbc(start = 0, fixed = true), vbe(start = 0, fixed = true))))));
          Basic.R_Resistor RBIT0(R = 1000);
          Basic.R_Resistor RBIT1(R = 1000);
          Basic.R_Resistor RBIT2(R = 1000);
          Basic.R_Resistor RBIT3(R = 1000);
          Basic.R_Resistor RCOUT(R = 1000);
          // *** (FOR THOSE WITH MONEY (AND MEMORY) TO BURN)
          Basic.Ground g;
        protected
          Modelica.Electrical.Analog.Interfaces.Pin n99;
          Modelica.Electrical.Analog.Interfaces.Pin n0;
          Modelica.Electrical.Analog.Interfaces.Pin n1;
          Modelica.Electrical.Analog.Interfaces.Pin n2;
          Modelica.Electrical.Analog.Interfaces.Pin n3;
          Modelica.Electrical.Analog.Interfaces.Pin n4;
          Modelica.Electrical.Analog.Interfaces.Pin n5;
          Modelica.Electrical.Analog.Interfaces.Pin n6;
          Modelica.Electrical.Analog.Interfaces.Pin n7;
          Modelica.Electrical.Analog.Interfaces.Pin n8;
          Modelica.Electrical.Analog.Interfaces.Pin n9;
          Modelica.Electrical.Analog.Interfaces.Pin n10;
          Modelica.Electrical.Analog.Interfaces.Pin n11;
          Modelica.Electrical.Analog.Interfaces.Pin n12;
          Modelica.Electrical.Analog.Interfaces.Pin n13;
        equation
          connect(g.p, n0);
          connect(VCC.p, n99);
          connect(VCC.n, n0);
          connect(VIN1A.p, n1);
          connect(VIN1A.n, n0);
          connect(VIN1B.p, n2);
          connect(VIN1B.n, n0);
          connect(VIN2A.p, n3);
          connect(VIN2A.n, n0);
          connect(VIN2B.p, n4);
          connect(VIN2B.n, n0);
          connect(VIN3A.p, n5);
          connect(VIN3A.n, n0);
          connect(VIN3B.p, n6);
          connect(VIN3B.n, n0);
          connect(VIN4A.p, n7);
          connect(VIN4A.n, n0);
          connect(VIN4B.p, n8);
          connect(VIN4B.n, n0);
          connect(X1.p1, n1);
          connect(X1.p2, n2);
          connect(X1.p3, n3);
          connect(X1.p4, n4);
          connect(X1.p5, n5);
          connect(X1.p6, n6);
          connect(X1.p7, n7);
          connect(X1.p8, n8);
          connect(X1.p9, n9);
          connect(X1.p10, n10);
          connect(X1.p11, n11);
          connect(X1.p12, n12);
          connect(X1.p13, n0);
          connect(X1.p14, n13);
          connect(X1.p15, n99);
          connect(RBIT0.p, n9);
          connect(RBIT0.n, n0);
          connect(RBIT1.p, n10);
          connect(RBIT1.n, n0);
          connect(RBIT2.p, n11);
          connect(RBIT2.n, n0);
          connect(RBIT3.p, n12);
          connect(RBIT3.n, n0);
          connect(RCOUT.p, n13);
          connect(RCOUT.n, n0);
          annotation(
            experiment(StopTime = 1e-006, Interval = 1e-009),
            Documentation(info = "<html>
<p>This Four Bit Binary Adder model is one of the five benchmark circuits described in the SPICE3 Version e3 User&apos;s Manual (see information of package Spice3). </p>
<p>The model adds two 4-bit numbers (Number A and Number B). It has eight inputs where the first one is the lowest-order bit of the first number (Number A Bit0), the second is the lowest-order bit of the second number (Number B Bit0), the third one is the second-order bit of the first number (Number A Bit1) and so on. The Four Bit Binary Adder has four outputs where the first one (Sum Bit0) is the lowest-order bit, the second and the third one (Sum Bit1 and Sum Bit2) are the next two bits and the last one (Sum Bit3) is the highest-order bit. The picture illustrates the pin-assignment.</p>
<blockquote>
<img src=\"modelica://Modelica/Resources/Images/Electrical/Spice3/FourBitBinaryAdder.jpg\"
     alt=\"segment.png\">
</blockquote>

<p>Inside the model the names of the inputs refer to the names in the picture as follows:</p>
<p>X1_p1_v --> Number A Bit0</p>
<p>X1_p2_v --> Number B Bit0</p>
<p>X1_p3_v --> Number A Bit1</p>
<p>X1_p4_v --> Number B Bit1</p>
<p>X1_p5_v --> Number A Bit2</p>
<p>X1_p6_v --> Number B Bit2</p>
<p>X1_p7_v --> Number A Bit3</p>
<p>X1_p8_v --> Number B Bit3</p>
<p>X1_p9_v --> Sum Bit0</p>
<p>X1_p10_v --> Sum Bit1</p>
<p>X1_p11_v --> Sum Bit2</p>
<p>X1_p12_v --> Sum Bit3</p>
<p>X1_p14_v --> Cout</p>
<p>The Four Bit Binary Adder is built out of two two bit adders which respectively are built out of two one bit adders. One one bit adder is build out of nine NAND circuits. </p>
<p>Please note, that the simulation time of the Four Bit Binary Adder can take several hours due to its immense size (e.g. 11387 equations).</p>
<p>The user is recommended to simulate from t=0 to t=1e-6s and observe the eight inputs (X1_p1_v, ..., X1_p8_v) and the four outputs (X1_p9_v, ..., X1_p12_v) and the carryout output (X1_p14_v).</p>
<p><b>The timing of the single transistors of the adder causes a delay which makes it hard to recognize the adder behaviour. Since the Four Bit Binary Adder is a SPICE3 benchmark, the circuit is not changed in order to see the adder behaviour in a better way.</b></p>
<p>Original SPICE3 netlist of the Four Bit Binary Adder:</p>
<pre>
ADDER - 4 BIT ALL-NAND-GATE BINARY ADDER

*** SUBCIRCUIT DEFINITIONS
.SUBCKT NAND 1 2 3 4
*   NODES:  INPUT(2), OUTPUT, VCC
Q1        9  5  1 QMOD
D1CLAMP   0  1    DMOD
Q2        9  5  2 QMOD
D2CLAMP   0  2    DMOD
RB        4  5    4K
R1        4  6    1.6K
Q3        6  9  8 QMOD
R2        8  0    1K
RC        4  7    130
Q4        7  6 10 QMOD
DVBEDROP 10  3    DMOD
Q5        3  8  0 QMOD
.ENDS NAND

.SUBCKT ONEBIT 1 2 3 4 5 6
*   NODES:  INPUT(2), CARRY-IN, OUTPUT, CARRY-OUT, VCC
X1   1  2  7  6   NAND
X2   1  7  8  6   NAND
X3   2  7  9  6   NAND
X4   8  9 10  6   NAND
X5   3 10 11  6   NAND
X6   3 11 12  6   NAND
X7  10 11 13  6   NAND
X8  12 13  4  6   NAND
X9  11  7  5  6   NAND
.ENDS ONEBIT

.SUBCKT TWOBIT 1 2 3 4 5 6 7 8 9
*   NODES:  INPUT - BIT0(2) / BIT1(2), OUTPUT - BIT0 / BIT1,
*           CARRY-IN, CARRY-OUT, VCC
X1   1  2  7  5 10  9   ONEBIT
X2   3  4 10  6  8  9   ONEBIT
.ENDS TWOBIT

.SUBCKT FOURBIT 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15
*   NODES:  INPUT - BIT0(2) / BIT1(2) / BIT2(2) / BIT3(2),
*           OUTPUT - BIT0 / BIT1 / BIT2 / BIT3, CARRY-IN, CARRY-OUT, VCC
X1   1  2  3  4  9 10 13 16 15   TWOBIT
X2   5  6  7  8 11 12 16 14 15   TWOBIT
.ENDS FOURBIT

*** DEFINE NOMINAL CIRCUIT
.MODEL DMOD D
.MODEL QMOD NPN(BF=75 RB=100 CJE=1PF CJC=3PF)
VCC   99  0   DC 5V
VIN1A  1  0   PULSE(0 3 0 10NS 10NS   10NS   50NS)
VIN1B  2  0   PULSE(0 3 0 10NS 10NS   20NS  100NS)
VIN2A  3  0   PULSE(0 3 0 10NS 10NS   40NS  200NS)
VIN2B  4  0   PULSE(0 3 0 10NS 10NS   80NS  400NS)
VIN3A  5  0   PULSE(0 3 0 10NS 10NS  160NS  800NS)
VIN3B  6  0   PULSE(0 3 0 10NS 10NS  320NS 1600NS)
VIN4A  7  0   PULSE(0 3 0 10NS 10NS  640NS 3200NS)
VIN4B  8  0   PULSE(0 3 0 10NS 10NS 1280NS 6400NS)
X1     1  2  3  4  5  6  7  8  9 10 11 12  0 13 99 FOURBIT
RBIT0  9  0   1K
RBIT1 10  0   1K
RBIT2 11  0   1K
RBIT3 12  0   1K
RCOUT 13  0   1K

*** (FOR THOSE WITH MONEY (AND MEMORY) TO BURN)
.TRAN 1NS 6400NS UIC

.control
run
set options no break

*plot v(1) v(2)
*plot v(3) v(4)
*plot v(5) v(6)
*plot v(7) v(8)
*plot v(9) v(10)
*plot v(11) v(12)
*plot v(13)
*print v(9) v(10)
print v(11) v(12) v(13)

.endc

.END
</pre>
<p>The model is built out of several subcircuits which were described only ones and used several times. </p>
</html>"));
        end Spice3BenchmarkFourBitBinaryAdder;
        annotation(
          Documentation(info = "<html>
<p>This package Example circuits contains some useful examples to demonstrate how the library is working and how the models can be used.</p>
</html>"));
      end Examples;

      package Basic "Basic electrical components"
        extends Modelica.Icons.Package;

        model Ground "Ground node"
          Modelica.Electrical.Analog.Interfaces.Pin p "Ground pin" annotation(
            Placement(transformation(origin = {0, 100}, extent = {{10, -10}, {-10, 10}}, rotation = 270)));
        equation
          p.v = 0;
          annotation(
            Documentation(info = "<HTML>
<P>
Ground of an electrical circuit. The potential at the
ground node is zero. Every electrical circuit has to contain
at least one ground object.
</P>
<P>
SPICE does not have an element for the ground node (mass). In SPICE
netlists the ground is specified by the node number 0.
This Modelica SPICE library demands to describe the ground node
by this ground element.
</P>
</HTML>"),
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, 100}, {0, 40}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-60, 40}, {60, 40}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-40, 20}, {40, 20}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-20, 0}, {20, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-50, -14}, {58, -54}}, lineColor = {0, 0, 255}, textString = "%name")}));
        end Ground;

        model R_Resistor "Ideal linear electrical resistor"
          extends Modelica.Electrical.Analog.Interfaces.OnePort;
          parameter SI.Resistance R(start = 1000) "Resistance";
        equation
          R * i = v;
          annotation(
            Documentation(info = "<HTML>
<P>
The linear resistor connects the branch voltage <i>v</i> with the
branch current <i>i</i> by <i>i*R = v</i>.
The Resistance <i>R</i> is allowed to be positive, zero, or negative.
</P>
</HTML>"),
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-70, 30}, {70, -30}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {-70, 0}}, color = {0, 0, 255}), Line(points = {{70, 0}, {90, 0}}, color = {0, 0, 255}), Text(extent = {{-136, -46}, {140, -62}}, lineColor = {0, 0, 0}, textString = "R=%R"), Text(extent = {{-136, 34}, {138, 54}}, textString = "%name")}));
        end R_Resistor;

        model C_Capacitor "Ideal linear electrical capacitor"
          extends Modelica.Electrical.Analog.Interfaces.OnePort;
          parameter SI.Capacitance C(start = 0) "Capacitance";
          parameter SI.Voltage IC = 0 "Initial value";
          parameter Boolean UIC = false "Use initial conditions: true, if initial condition is used";
        protected
          SI.Voltage vinternal;
          //(start=IC, fixed=UIC);
        initial equation
          vinternal = IC;
        equation
          vinternal = p.v - n.v;
          i = C * der(vinternal);
          annotation(
            Documentation(info = "<HTML>
<p>
The linear capacitor connects the branch voltage <i>v</i> with the
branch current <i>i</i> by <i>i = C * dv/dt</i>.
The Capacitance <i>C</i> is allowed to be positive, zero, or negative.
</p>
</html>"),
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-6, 28}, {-6, -28}}, color = {0, 0, 255}), Line(points = {{6, 28}, {6, -28}}, color = {0, 0, 255}), Line(points = {{-90, 0}, {-6, 0}}), Line(points = {{6, 0}, {90, 0}}), Text(extent = {{-130, -40}, {134, -60}}, lineColor = {0, 0, 0}, textString = "C=%C"), Text(extent = {{-138, 42}, {136, 62}}, textString = "%name")}));
        end C_Capacitor;

        model L_Inductor "Ideal linear electrical inductor"
          extends Modelica.Electrical.Analog.Interfaces.OnePort;
          parameter SI.Inductance L(start = 0) "Inductance";
          parameter SI.Current IC = 0 "Initial value; used, if UIC is true";
          parameter Boolean UIC = false "Use initial conditions";
          SI.Current iinternal;
          Modelica.Electrical.Spice3.Interfaces.InductiveCouplePinOut ICP "Pin to couple inductances via K" annotation(
            Placement(transformation(extent = {{-20, -20}, {20, 20}}, rotation = -90, origin = {0, 80}), iconTransformation(extent = {{-16, -16}, {16, 16}}, rotation = 270, origin = {0, 84})));
        initial equation
          if UIC then
            iinternal = IC;
          else
            der(iinternal) = 0;
          end if;
        equation
          iinternal = p.i;
          L * der(iinternal) = v + ICP.v;
          ICP.L = L;
          ICP.di = der(iinternal);
          annotation(
            Documentation(info = "<html>
<p>The linear inductor connects the branch voltage <i>v</i> with the branch current <i>i</i> by <i>v = L * di/dt</i>. The inductance <i>L</i> is allowed to be positive, zero, or negative.</p>
</html>"),
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-60, -15}, {-30, 15}}), Ellipse(extent = {{-30, -15}, {0, 15}}), Ellipse(extent = {{0, -15}, {30, 15}}), Ellipse(extent = {{30, -15}, {60, 15}}), Rectangle(extent = {{-60, -30}, {60, 0}}, lineColor = {255, 255, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{60, 0}, {90, 0}}), Line(points = {{-90, 0}, {-60, 0}}), Text(extent = {{-142, -40}, {142, -60}}, lineColor = {0, 0, 0}, textString = "L=%L"), Text(extent = {{-136, 36}, {138, 56}}, textString = "%name")}));
        end L_Inductor;

        model K_CoupledInductors "Inductive coupling via coupling factor K"
          parameter Real k(start = 0) "Coupling Factor";
          Modelica.Electrical.Spice3.Interfaces.InductiveCouplePinIn inductiveCouplePin1 "Couple pin for inductances" annotation(
            Placement(transformation(extent = {{-110, -10}, {-90, 10}})));
          Modelica.Electrical.Spice3.Interfaces.InductiveCouplePinIn inductiveCouplePin2 "Couple pin for inductances" annotation(
            Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {100, 0}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = 180, origin = {100, 0})));
          Modelica.SIunits.Inductance M "mutual inductance";
        equation
          assert(k >= 0, "Coupling factor must be not negative");
          assert(k < 1, "coupling factor must be less than one");
          M = k * sqrt(inductiveCouplePin1.L * inductiveCouplePin2.L);
          inductiveCouplePin1.v = -M * inductiveCouplePin2.di;
          inductiveCouplePin2.v = -M * inductiveCouplePin1.di;
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-60, 0}, {0, 20}, {60, 0}, {0, -20}, {-60, 0}}, lineColor = {170, 85, 255}, smooth = Smooth.None), Line(points = {{-60, 0}, {-96, 0}, {-98, 0}}, color = {170, 85, 255}, smooth = Smooth.None), Line(points = {{60, 0}, {100, 0}}, color = {170, 85, 255}, smooth = Smooth.None), Text(extent = {{-74, 76}, {74, 30}}, lineColor = {170, 85, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Text(extent = {{-72, -24}, {76, -70}}, lineColor = {170, 85, 255}, fillPattern = FillPattern.Solid, textString = "k=%k")}),
            Documentation(info = "<html>
<p>
<code>K_CoupledInductors</code> is a component that allows the coupling of two inductors.
<code>K</code> is the coefficient of coupling which must be greater than or equal to zero and less than one.
</p>
<p>
The usage is demonstrated in the example <a href=\"modelica://Modelica.Electrical.Spice3.Examples.CoupledInductors\">CoupledInductors</a>.
</p>
</html>"));
        end K_CoupledInductors;

        model E_VCV "Linear voltage-controlled voltage source"
          extends Interfaces.TwoPortControlledSources;
          parameter Real gain(start = 0) "Voltage gain";
        equation
          v2 = v1 * gain;
          i1 = 0;
          annotation(
            Documentation(info = "<HTML>
<p>
The linear voltage-controlled voltage source is a TwoPort.
The right port voltage at pin p2 (=p2.v) is controlled by the left port voltage at pin p1 (=p1.v)
via
</p>
<pre>
    p2.v = p1.v * gain.
</pre>
<p>
The left port current is zero. Any voltage gain can be chosen.
</p>
The corresponding SPICE description
<pre>
    Ename N+ N- NC+ NC- VALUE
</pre>
<p>is translated to Modelica:</p>
<pre>
    Ename -> Spice3.Basic.E_VCV Ename
    (Ename is the name of the Modelica instance)
    N+ -> p2.v
    N- -> n2.v
    NC+ -> p1.v
    NC- -> n1.v
    VALUE -> gain
</pre>
</html>"),
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-70, 70}, {70, -70}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-99, -79}, {100, -129}}, textString = "%name"), Line(points = {{-90, 50}, {-30, 50}}), Line(points = {{-30, -50}, {-90, -50}}), Line(points = {{100, 50}, {30, 50}, {30, -50}, {100, -50}}), Ellipse(extent = {{10, 20}, {50, -20}}), Line(points = {{-20, 60}, {20, 60}}), Polygon(points = {{20, 60}, {10, 63}, {10, 57}, {20, 60}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}));
        end E_VCV;

        model G_VCC "Linear voltage-controlled current source"
          extends Interfaces.TwoPortControlledSources;
          parameter SI.Conductance transConductance(start = 0) "Transconductance";
        equation
          i2 = v1 * transConductance;
          i1 = 0;
          annotation(
            Documentation(info = "<HTML>
<p>
The linear voltage-controlled current source is a TwoPort.
The right port current at pin p2 (=p2.i) is controlled by the left port voltage at pin p1 (p1.v)
via
</p>
<pre>
    p2.i = p1.v * transConductance.
</pre>
<p>
The left port current is zero. Any transConductance can be chosen.
</p>
The corresponding SPICE description
<pre>
    Gname N+ N- NC+ NC- VALUE
</pre>
<p>is translated to Modelica:</p>
<pre>

    Gname -> Spice3.Basic.G_VCC Gname
    (Gname is the name of the Modelica instance)
    N+ -> p2.i
    N- -> n2.i
    NC+ -> p1 .v
    NC- -> n1.v
    VALUE -> transConductance
</pre>
</html>"),
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-71, 70}, {69, -70}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-100, -80}, {99, -129}}, textString = "%name"), Line(points = {{-91, 50}, {-31, 50}}), Line(points = {{-31, -50}, {-91, -50}}), Ellipse(extent = {{9, 20}, {49, -20}}), Line(points = {{-21, 60}, {19, 60}}), Polygon(points = {{19, 60}, {9, 63}, {9, 57}, {19, 60}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Line(points = {{89, 50}, {29, 50}, {29, 20}}), Line(points = {{90, -50}, {29, -50}, {29, -20}}), Line(points = {{9, 0}, {49, 0}})}));
        end G_VCC;

        model H_CCV "Linear current-controlled voltage source"
          extends Interfaces.TwoPortControlledSources;
          parameter SI.Resistance transResistance(start = 0) "Transresistance";
        equation
          v2 = i1 * transResistance;
          v1 = 0;
          annotation(
            Documentation(info = "<html>
<p>The linear current-controlled voltage source is a TwoPort. The &quot;right&quot; port voltage at pin 2 (=p2.v) is controlled by the &quot;left&quot; port current at pin p1(=p1.i) via</p>
<pre>    p2.v = p1.i * transResistance.</pre>
<p>The controlling port voltage is zero. Any transResistance can be chosen.</p>
<p>The corresponding SPICE description</p>
<pre>    Hname N+ N- VNAM VALUE</pre>
<p>is translated to Modelica:</p>
<pre>    Hname -&gt; Spice3.Basic.H_CCV Hname
    (Hname is the name of the Modelica instance)
    N+ -&gt; p2.v
    N- -&gt; n2.v  </pre>
<p>The voltage source VNAM has the two nodes NV+ and NV-:</p>
<pre>                   VNAM VN+ VN- VALUE_V</pre>
<p>The current through VNAM hast to be led through the CCV.</p><p>Therefore VNAM has to be disconnected and an additional</p><p>node NV_AD has to be added.</p>
<pre>    NV_AD -&gt; p1.i
    NV- -&gt; n1.i</pre>
<p>On this way the current, that flows through the voltage source VNAM, flows through the CCV.</p>
<pre>
    VALUE -&gt; transResistance </pre>
</html>"),
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-70, 70}, {70, -70}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-99, -80}, {100, -130}}, textString = "%name"), Line(points = {{100, 50}, {30, 50}, {30, -50}, {100, -50}}), Ellipse(extent = {{10, 20}, {50, -20}}), Line(points = {{-20, 60}, {20, 60}}), Polygon(points = {{20, 60}, {10, 63}, {10, 57}, {20, 60}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Line(points = {{-90, 50}, {-20, 50}, {-20, -50}, {-90, -50}})}));
        end H_CCV;

        model F_CCC "Linear current-controlled current source"
          extends Interfaces.TwoPortControlledSources;
          parameter Real gain(start = 0) "Current gain";
        equation
          i2 = i1 * gain;
          v1 = 0;
          annotation(
            Documentation(info = "<html>
<p>The linear current-controlled current source is a TwoPort. The &quot;right&quot; port current at pin 2 (=p2.i) is controlled by the &quot;left&quot; port current at pin p1(=p1.i) via</p>
<pre>    p2.i = p1.i * gain.</pre>
<p>The controlling port voltage is zero. Any current gain can be chosen.</p>
<p>The corresponding SPICE description</p>
<pre>    Fname N+ N- VNAM VALUE</pre>
<p>is translated to Modelica:</p>
<pre>    Fname -&gt; Spice3.Basic.F_CCC Fname
    (Fname is the name of the Modelica instance)
    N+ -&gt; p2.i
    N- -&gt; n2.i  </pre>
<p>The voltage source VNAM has the two nodes NV+ and NV-:</p>
<pre>                   VNAM NV+ NV- VALUE_V</pre>
<p>The current through VNAM hast to be led through the CCC.</p>
<p>Therefore VNAM has to be disconnected and an additional</p>
<p>node NV_AD has to be added.</p>
<pre>    NV_AD -&gt; p1.i
    NV- -&gt; n1.i</pre>
<p>On this way the current, that flows through the voltage source VNAM, flows through the CCC.</p>
<pre>    VALUE -&gt; gain </pre>
</html>"),
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-70, 70}, {70, -70}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-104, -76}, {97, -127}}, textString = "%name"), Line(points = {{-100, 50}, {-30, 50}, {-30, -50}, {-100, -50}}), Ellipse(extent = {{10, 20}, {50, -20}}), Line(points = {{-20, 60}, {20, 60}}), Polygon(points = {{20, 60}, {10, 63}, {10, 57}, {20, 60}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Line(points = {{90, 50}, {30, 50}, {30, 20}}), Line(points = {{91, -50}, {30, -50}, {30, -20}}), Line(points = {{10, 0}, {50, 0}})}));
        end F_CCC;
        annotation(
          preferredView = "info",
          Documentation(info = "<html>
<p>This Package contains the basic components of the SPICE3 models. The first letter of the</p><p>name of the component shows the SPICE name, e.g., <b>R</b>_Resistor: <b>R</b> is the SPICE-name of the component</p><p>resistor which is used in SPICE-Netlists.</p>
</html>", revisions = "<html>
<dl>
<dt>
<b>Main Authors:</b>
<dd>
<a href=\"http://people.eas.iis.fhg.de/Christoph.Clauss/\">Christoph Clau&szlig;</a>
    &lt;<a href=\"mailto:clauss@eas.iis.fhg.de\">clauss@eas.iis.fhg.de</a>&gt;<br>

    Fraunhofer Institute for Integrated Circuits<br>
    Design Automation Department<br>
    Zeunerstra&szlig;e 38<br>
    D-01069 Dresden
</dd>
</dl>
</html>"));
      end Basic;

      package Semiconductors "Semiconductor devices and model cards"
        extends Modelica.Icons.Package;

        model M_PMOS "PMOS MOSFET device"
          extends Modelica.Electrical.Spice3.Internal.MOS(final mtype = 1);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{60, 0}, {40, 5}, {40, -5}, {60, 0}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}),
            Documentation(info = "<html>
<p>The model M_PMOS is a P channel MOSFET transistor with fixed level 1: Shichman-Hodges model</p>
<p>The models from the package Semiconductors accesses to the package Repository where all functions,</p>
<p>records and data are stored and modeled that are needed for the semiconductor models.</p>
<p>The package Semiconductors is for user access but not the package Repository.</p>
</html>", revisions = "<html>
<ul>
<li><i>March 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
        end M_PMOS;

        model M_NMOS "NMOS MOSFET device"
          extends Modelica.Electrical.Spice3.Internal.MOS(final mtype = 0);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{40, 0}, {60, 5}, {60, -5}, {40, 0}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}),
            Documentation(info = "<html>
<p>The model M_NMOS is a N channel MOSFET transistor with fixed level 1: Shichman-Hodges model</p>
<p>The models from the package Semiconductors accesses to the package Repository where all functions,</p>
<p>records and data are stored and modeled that are needed for the semiconductor models.</p>
<p>The package Semiconductors is for user access but not the package Repository.</p>
</html>", revisions = "<html>
<ul>
<li><i>March 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
        end M_NMOS;

        record ModelcardMOS "Record for the specification of modelcard parameters"
          extends Modelica.Icons.Record;
          extends Modelica.Electrical.Spice3.Internal.ModelcardMOS;
          annotation(
            Documentation(info = "<html>
<p>Technology model parameters of MOSFET transistor with fixed level 1: Shichman-Hodges model</p>
<p>In modelcards, that are typical for SPICE3, the so called technology parameters are stored. These parameters are usually set for more than one semiconductor device in a circuit, e.g., the temperature of a whole electrical circuit.</p>
</html>"));
        end ModelcardMOS;

        model M_NMOS2 "NMOS MOSFET device"
          extends Modelica.Electrical.Spice3.Internal.MOS2(final mtype = 0);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{40, 0}, {60, 5}, {60, -5}, {40, 0}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}),
            Documentation(info = "<html>
<p>The model M_NMOS is a N channel MOSFET transistor with fixed level 2: </p>
<p>The models from the package Semiconductors accesses to the package Internal where all functions,</p>
<p>records and data are stored and modeled that are needed for the semiconductor models.</p>
<p>The package Semiconductors is for user access but not the package Internal.</p>
</html>", revisions = "<html>
<ul>
<li><i>March 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
        end M_NMOS2;

        model M_PMOS2 "PMOS MOSFET device"
          extends Modelica.Electrical.Spice3.Internal.MOS2(final mtype = 1);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{60, 0}, {40, 5}, {40, -5}, {60, 0}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}),
            Documentation(info = "<html>
<p>The model M_PMOS is a P channel MOSFET transistor with fixed level 2:</p>
<p>The models from the package Semiconductors accesses to the package Internal where all functions,</p>
<p>records and data are stored and modeled that are needed for the semiconductor models.</p>
<p>The package Semiconductors is for user access but not the package Internal.</p>
</html>", revisions = "<html>
<ul>
<li><i>March 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
        end M_PMOS2;

        record ModelcardMOS2 "Record for the specification of modelcard parameters"
          extends Modelica.Icons.Record;
          extends Modelica.Electrical.Spice3.Internal.ModelcardMOS2;
          annotation(
            Documentation(info = "<html>
<p>Technology model parameters of MOSFET transistor with fixed level 1: Shichman-Hodges model</p>
<p>In modelcards, that are typical for SPICE3, the so called technology parameters are stored. These parameters are usually set for more than one semiconductor device in a circuit, e.g., the temperature of a whole electrical circuit.</p>
</html>"));
        end ModelcardMOS2;

        model Q_NPNBJT "Bipolar junction transistor"
          extends Modelica.Electrical.Spice3.Internal.BJT2(final TBJT = 1);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{8, -68}, {2, -55}, {-4, -62}, {8, -68}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}),
            Documentation(info = "<html>
<p>The model Q_NPNBJT is a NPN bipolar junction transistor model: Modified Gummel-Poon.</p>
<p>The models from the package Semiconductors accesses to the package Internal where all functions,</p>
<p>records and data are stored and modeled that are needed for the semiconductor models.</p>
<p>The package Semiconductors is for user access but not the package Internal.</p>
</html>", revisions = "<html>
<ul>
<li><i>August 2009 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
        end Q_NPNBJT;

        model Q_PNPBJT "Bipolar junction transistor"
          extends Modelica.Electrical.Spice3.Internal.BJT2(final TBJT = -1);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{0, -60}, {14, -67}, {8, -74}, {0, -60}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}),
            Documentation(info = "<html>
<p>The model Q_PNPBJT is a PNP bipolar junction transistor model: Modified Gummel-Poon.</p>
<p>The models from the package Semiconductors accesses to the package Internal where all functions,</p>
<p>records and data are stored and modeled that are needed for the semiconductor models.</p>
<p>The package Semiconductors is for user access but not the package Internal.</p>
</html>", revisions = "<html>
<ul>
<li><i>August 2009 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
        end Q_PNPBJT;

        record ModelcardBJT "Record for the specification of modelcard parameters"
          extends Modelica.Icons.Record;
          extends Modelica.Electrical.Spice3.Internal.ModelcardBJT2;
          annotation(
            Documentation(info = "<html>
<p>In modelcards, that are typical for SPICE3, the so called technology parameters are stored. These parameters are usually set for more than one semiconductor device in a circuit, e.g., the temperature of a whole electrical circuit.</p>
<p>Technology parameters of the modified Gummel-Poon bipolar junction transistor model</p>
</html>"));
        end ModelcardBJT;

        model J_PJFJFET "P-channel Junction Field-Effect Transistor model (JFET)"
          extends Modelica.Electrical.Spice3.Internal.JFET(final mtype = 1);
          annotation(
            Documentation(info = "<html>
<p>J_PJFJFET is a P-channel junction field-effect transistor.</p>
<p>The junction field-effect transistor is derived from the FET model of Shichman and Hodges.</p>
<p>The models from the package Semiconductors accesses to the package Internal where all functions, records and data are stored and modeled that are needed for the semiconductor models. The package Semiconductors is for user access, but not the package Internal.</p>
</html>", revisions = "<html>
<ul>
<li><i>September 2011 </i>revised by Sandra B&ouml;hme</br/>
<li><i>August 2009 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"),
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{8, -68}, {2, -55}, {-4, -62}, {8, -68}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}));
        end J_PJFJFET;

        model J_NJFJFET "N-channel Junction Field-Effect Transistor model (JFET)"
          extends Modelica.Electrical.Spice3.Internal.JFET(final mtype = 0);
          annotation(
            Documentation(info = "<html>
<p>J_NJFJFET is a N-channel junction field-effect transistor.</p>
<p>The junction field-effect transistor is derived from the FET model of Shichman and Hodges.</p>
<p>The models from the package Semiconductors accesses to the package Internal where all functions, records and data are stored and modeled that are needed for the semiconductor models. The package Semiconductors is for user access, but not the package Internal.</p>
</html>", revisions = "<html>
<ul>
<li><i>September 2011 </i>revised by Sandra B&ouml;hme</br/>
<li><i>August 2009 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"),
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{8, -68}, {2, -55}, {-4, -62}, {8, -68}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}));
        end J_NJFJFET;

        record ModelcardJFET "Record for the specification of modelcard parameters for JFET"
          extends Modelica.Icons.Record;
          extends Modelica.Electrical.Spice3.Internal.ModelcardJFET;
          annotation(
            Documentation(info = "<html>
<p>Technology parameters of the junction field-effect transistor model.</p>
<p>In modelcards, that are typical for SPICE3, the so called technology parameters are stored. These parameters are usually set for more than one semiconductor device in a circuit, e.g., the temperature of a whole electrical circuit.</p>
</html>"));
        end ModelcardJFET;

        model D_DIODE "Diode model"
          extends Modelica.Electrical.Spice3.Internal.DIODE;
          annotation(
            Documentation(info = "<html>
<p>The model D_DIODE is a Junction diode model</p>
<p>The models from the package Semiconductors accesses to the package Repository where all functions,</p>
<p>records and data are stored and modeled that are needed for the semiconductor models.</p>
<p>The package Semiconductors is for user access but not the package Repository.</p>
</html>", revisions = "<html>
<ul>
<li><i>Nov. 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
        end D_DIODE;

        record ModelcardDIODE "Record for the specification of modelcard parameters"
          extends Modelica.Icons.Record;
          extends Modelica.Electrical.Spice3.Internal.ModelcardDIODE;
          annotation(
            Documentation(info = "<html>
<p>In modelcards, that are typical for SPICE3, the so called technology parameters are stored. These parameters are usually set for more than one semiconductor device in a circuit, e.g., the temperature of a whole electrical circuit.</p>
<p>Technology parameters of the junction diode model</p>
</html>"));
        end ModelcardDIODE;

        model R_Resistor "Semiconductor resistor from SPICE3"
          extends Modelica.Electrical.Spice3.Internal.R_SEMI;
          annotation(
            Documentation(info = "<html>
<p>The model R_Resistor is a Semiconductor resistor model.</p>
<p>The models from the package Semiconductors accesses to the package Repository where all functions,</p>
<p>records and data are stored and modeled that are needed for the semiconductor models.</p>
<p>The package Semiconductors is for user access but not the package Repository.</p>
</html>", revisions = "<html>
<ul>
<li><i>April 2009 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
        end R_Resistor;

        record ModelcardRESISTOR "Record for the specification of modelcard parameters"
          extends Modelica.Icons.Record;
          extends Modelica.Electrical.Spice3.Internal.ModelcardR;
          annotation(
            Documentation(info = "<html>
<p>In modelcards, that are typical for SPICE3, the so called technology parameters are stored. These parameters are usually set for more than one semiconductor device in a circuit, e.g., the temperature of a whole electrical circuit.</p>
<p>Technology parameters of the semiconductor resistor model</p>
</html>"));
        end ModelcardRESISTOR;

        model C_Capacitor "Semiconductor capacitor"
          extends Modelica.Electrical.Spice3.Internal.C_SEMI;
          annotation(
            Documentation(info = "<html>
<p>C_Capacitor is a Semiconductor Capacitor model.</p>
<p>This capacitor model allows the calculation of the actual capacitance value from strictly geometric information and the specification of the process.</p>
<p>The models from the package Semiconductors accesses to the package Repository where all functions, records and data are stored and modeled that are needed for the semiconductor models. The package Semiconductors is for user access, but not the package Repository.</p>
</html>", revisions = "<html>
<ul>
<li><i>September 2011 </i>revised by Sandra B&ouml;hme</br/>
<li><i>April 2009 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
        end C_Capacitor;

        record ModelcardCAPACITOR "Record for the specification of modelcard parameters for Semiconductor Capacitor"
          extends Modelica.Icons.Record;
          extends Modelica.Electrical.Spice3.Internal.ModelcardC;
          annotation(
            Documentation(info = "<html>
<p>Technology parameters of the semiconductor capacitor model.</p>
<p>In modelcards, that are typical for SPICE3, the so called technology parameters are stored. These parameters are usually set for more than one semiconductor device in a circuit, e.g., the temperature of a whole electrical circuit.</p>
</html>"));
        end ModelcardCAPACITOR;
        annotation(
          preferredView = "info",
          Documentation(info = "<html>
<p>This package contains both the semiconductor devices models of SPICE3, which are available, and their modelcards. The user should apply the models of this package.</p>
<p>All models of this package extend models of the package Repository, which contains the functions, parameters and data which are necessary to model the behaviour of the semiconductor devices.The modelcard records contain the SPICE3 technology parameters, which can be adjusted for more than one MOS simultaneously.</p>
</html>"));
      end Semiconductors;

      package Sources "Time dependent SPICE3 voltage and current sources"
        extends Modelica.Icons.SourcesPackage;

        model V_constant "Constant independent voltage sources"
          parameter SI.Voltage V = 1 "Value of constant voltage";
          extends Modelica.Electrical.Analog.Interfaces.OnePort;
        equation
          v = V;
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-90, 0}, {-10, 0}}, color = {0, 0, 0}), Line(points = {{-10, 60}, {-10, -60}}, color = {0, 0, 0}), Line(points = {{0, 30}, {0, -30}}, color = {0, 0, 0}), Line(points = {{0, 0}, {90, 0}}, color = {0, 0, 0}), Text(extent = {{-100, -120}, {100, -80}}, textString = "%name=%V")}),
            Documentation(info = "<html>
<p>The V_constant source is a  source is a simple constant voltage source for an ideal constant voltage which is provided by a parameter.</p>
</html>"));
        end V_constant;

        model V_sin "Sinusoidal voltage source"
          extends Modelica.Electrical.Analog.Interfaces.OnePort;
          parameter SI.Voltage VO = 0.0 "Offset";
          parameter SI.Voltage VA = 0.0 "Amplitude";
          parameter SI.Frequency FREQ(start = 1) "Frequency";
          parameter SI.Time TD = 0.0 "Delay";
          parameter SI.Damping THETA = 0.0 "Damping factor";
        protected
          constant Real pi = Modelica.Constants.pi;
        equation
          assert(FREQ > 0, "Frequency less or equal zero");
          v = VO + (if time < TD then 0 else VA * Modelica.Math.exp(-(time - TD) * THETA) * Modelica.Math.sin(2 * pi * FREQ * (time - TD)));
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-122, 53}, {-22, 3}}, lineColor = {0, 0, 255}, textString = "+"), Text(extent = {{19, 59}, {119, 9}}, lineColor = {0, 0, 255}, textString = "-"), Ellipse(extent = {{-51, 50}, {49, -50}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {50, 0}}, color = {0, 0, 255}), Line(points = {{50, 0}, {90, 0}}, color = {0, 0, 255}), Line(points = {{-80, 4}, {-75.2, 36.3}, {-72, 54.3}, {-68.7, 68.5}, {-65.5, 78.2}, {-62.3, 83.3}, {-59.1, 83.6}, {-55.9, 79.3}, {-52.7, 71.1}, {-48.6, 56.2}, {-43, 29.8}, {-35, -9.9}, {-30.2, -29.7}, {-26.1, -41.9}, {-22.1, -49.2}, {-18.1, -51.3}, {-14.1, -48.5}, {-10.1, -41.3}, {-5.23, -28.1}, {8.44, 17.7}, {13.3, 30.4}, {18.1, 38.8}, {22.1, 42}, {26.9, 41.2}, {31.8, 35.8}, {38.2, 23.4}, {51.1, -6.5}, {57.5, -17.2}, {63.1, -21.9}, {68.7, -21.9}, {75.2, -16.5}, {80, -9.8}}, color = {192, 192, 192}), Text(extent = {{-150, -56}, {150, -96}}, textString = "%name", lineColor = {0, 0, 255})}),
            Documentation(info = "<html>
<p>Damped sinusoidal source</p>
<h4>Note:</h4>
<ul>
<li>All parameters of sources should be set explicitly.</li>
<li>since TSTEP and TSTOP are not available for modeling in Modelica, differences to SPICE may occur if not all parameters are set.<br></li>
</ul>
</html>"));
        end V_sin;

        model V_exp "Exponential voltage source"
          extends Modelica.Electrical.Analog.Interfaces.OnePort;
          parameter SI.Voltage V1 = 0 "Initial value";
          parameter SI.Voltage V2 = 0 "Pulsed value";
          parameter SI.Time TD1 = 0.0 "Rise delay time";
          parameter SI.Time TAU1 = 1 "Rise time constant";
          parameter SI.Time TD2 = 1 "Fall delay time";
          parameter SI.Time TAU2 = 1 "Fall time constant";
        equation
          v = V1 + (if time < TD1 then 0 else if time < TD2 then (V2 - V1) * (1 - Modelica.Math.exp(-(time - TD1) / TAU1)) else (V2 - V1) * (1 - Modelica.Math.exp(-(time - TD1) / TAU1)) + (V1 - V2) * (1 - Modelica.Math.exp(-(time - TD2) / TAU2)));
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-117, 57}, {-17, 7}}, lineColor = {0, 0, 255}, textString = "+"), Text(extent = {{22, 60}, {122, 10}}, lineColor = {0, 0, 255}, textString = "-"), Text(extent = {{-153, -58}, {147, -98}}, textString = "%name", lineColor = {0, 0, 255}), Ellipse(extent = {{-51, 50}, {49, -50}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {50, 0}}, color = {0, 0, 255}), Line(points = {{50, 0}, {90, 0}}, color = {0, 0, 255}), Line(points = {{-70, -48}, {-67.2, -33.3}, {-64.3, -20.1}, {-60.8, -5.6}, {-57.3, 7}, {-53.7, 17.92}, {-49.5, 29.18}, {-45.3, 38.7}, {-40.3, 48}, {-34.6, 56.5}, {-28.3, 64.1}, {-21.2, 70.6}, {-12.7, 76.3}, {-2.1, 81.2}, {0, 82}, {2.12, 69.5}, {4.95, 54.7}, {7.78, 41.8}, {10, 31}, {14.14, 18.3}, {17.68, 8}, {21.9, -2.2}, {26.2, -10.6}, {31.1, -18.5}, {36.8, -25.4}, {43.1, -31.3}, {50.9, -36.5}, {60.8, -40.8}, {70, -43.4}}, color = {192, 192, 192})}),
            Documentation(info = "<html>
<p>Rising and falling exponential source.</p>
<h4>Note:</h4>
<ul>
<li>All parameters of sources should be set explicitly.</li>
<li>since TSTEP and TSTOP are not available for modeling in Modelica, differences to SPICE may occur if not all parameters are set.- it should be set all the parameters definitely <br>- normally, there exist differences between Dymola and Spice, because TSTEP and TSTOP are not available. <br></li>
</ul>
</html>"));
        end V_exp;

        model V_pulse "Pulse voltage source"
          extends Modelica.Electrical.Analog.Interfaces.OnePort;
          parameter SI.Voltage V1 = 0 "Initial value";
          parameter SI.Voltage V2 = 0 "Pulsed value";
          parameter SI.Time TD = 0.0 "Delay time";
          parameter SI.Time TR(start = 1) "Rise time";
          parameter SI.Time TF = TR "Fall time";
          parameter SI.Time PW = Modelica.Constants.inf "Pulse width";
          parameter SI.Time PER = Modelica.Constants.inf "Period";
        protected
          parameter SI.Time Trising = TR "End time of rising phase within one period";
          parameter SI.Time Twidth = Trising + PW "End time of width phase within one period";
          parameter SI.Time Tfalling = Twidth + TF "End time of falling phase within one period";
          SI.Time T0(final start = TD, fixed = true) "Start time of current period";
          Integer counter(start = -1, fixed = true) "Period counter";
          Integer counter2(start = -1, fixed = true);
        equation
          when pre(counter2) <> 0 and sample(TD, PER) then
            T0 = time;
            counter2 = pre(counter);
            counter = pre(counter) - (if pre(counter) > 0 then 1 else 0);
          end when;
          v = V1 + (if time < TD or counter2 == 0 or time >= T0 + Tfalling then 0 else if time < T0 + Trising then (time - T0) * (V2 - V1) / Trising else if time < T0 + Twidth then V2 - V1 else (T0 + Tfalling - time) * (V2 - V1) / (Tfalling - Twidth));
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-120, 49}, {-20, -1}}, lineColor = {0, 0, 255}, textString = "+"), Text(extent = {{25, 53}, {125, 3}}, lineColor = {0, 0, 255}, textString = "-"), Text(extent = {{-157, -62}, {143, -102}}, textString = "%name", lineColor = {0, 0, 255}), Ellipse(extent = {{-51, 50}, {49, -50}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {50, 0}}, color = {0, 0, 255}), Line(points = {{50, 0}, {90, 0}}, color = {0, 0, 255}), Line(points = {{-86, -74}, {-65, -74}, {-35, 66}, {-4, 66}, {25, -74}, {46, -74}, {75, 66}}, color = {192, 192, 192})}),
            Documentation(info = "<html>
<p>Periodic pulse source with not limited number of periods.</p>
<p>A single pulse is described by the following table:</p>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\"><tr>
<td><h4>time</h4></td>
<td><h4>value</h4></td>
</tr>
<tr>
<td><p>0</p></td>
<td><p>V1</p></td>
</tr>
<tr>
<td><p>TD</p></td>
<td><p>V1</p></td>
</tr>
<tr>
<td><p>TD+TR</p></td>
<td><p>V2</p></td>
</tr>
<tr>
<td><p>TD+TR+PW</p></td>
<td><p>V2</p></td>
</tr>
<tr>
<td><p>TD+TR+PW+TF</p></td>
<td><p>V1</p></td>
</tr>
<tr>
<td><p>TSTOP</p></td>
<td><p>V1</p></td>
</tr>
</table>
<p>Intermediate points are determined by linear interpolation.</p>
<p>A pulse it looks like a saw tooth, use this parameters e.g.:</p>
<table cellspacing=\"2\" cellpadding=\"2\" border=\"1\"><tr>
<td><h4>Parameter</h4></td>
<td><h4>Value</h4></td>
</tr>
<tr>
<td><p>V1</p></td>
<td><p>0</p></td>
</tr>
<tr>
<td><p>V2</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>TD</p></td>
<td><p>0</p></td>
</tr>
<tr>
<td><p>TR</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>TF</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>PW</p></td>
<td><p>2</p></td>
</tr>
<tr>
<td><p>PER</p></td>
<td><p>1</p></td>
</tr>
</table>
<h4>Note:</h4>
<ul>
<li>All parameters of sources should be set explicitly.</li>
<li>since TSTEP and TSTOP are not available for modeling in Modelica, differences to SPICE may occur if not all parameters are set.</li>
</ul>
</html>"));
        end V_pulse;

        model V_pwl "Piece-wise linear voltage source"
          extends Modelica.Electrical.Analog.Interfaces.OnePort;
          parameter Real table[:, :] = [0, 0; 1, 1; 2, 4] "Table matrix (time = first column, voltage = second column)";
        protected
          parameter Integer x = size(table, 1);
          parameter Real tlast = table[x, 1] + 1;
          parameter Real valuelast = table[x, 2];
          parameter Real lastvaluematrix[1, 2] = [tlast, valuelast];
          parameter Real tablenew[:, 2] = cat(1, table, lastvaluematrix);
          Modelica.Blocks.Sources.TimeTable tab(table = tablenew);
        equation
          v = tab.y;
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-150, -56}, {150, -96}}, textString = "%name", lineColor = {0, 0, 255}), Text(extent = {{-120, 49}, {-20, -1}}, lineColor = {0, 0, 255}, textString = "+"), Text(extent = {{25, 53}, {125, 3}}, lineColor = {0, 0, 255}, textString = "-"), Ellipse(extent = {{-51, 50}, {49, -50}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {50, 0}}, color = {0, 0, 255}), Line(points = {{50, 0}, {90, 0}}, color = {0, 0, 255}), Line(points = {{-40, -50}, {-40, 70}, {60, 70}, {60, -50}, {-40, -50}, {-40, -20}, {60, -20}, {60, 10}, {-40, 10}, {-40, 40}, {60, 40}, {60, 70}, {10, 70}, {10, -51}}, color = {192, 192, 192})}),
            Documentation(info = "<html>
<p>This model generates a voltage by <b>linear interpolation</b> in a given table. The time points and voltage values are stored in a matrix <b>table[i,j]</b>, where the first column table[:,1] contains the time points and the second column contains the voltage to be interpolated. The table interpolation has the following properties:</p>
<ul>
<li>The time points need to be <b>monotonically increasing</b>. </li>
<li><b>Discontinuities</b> are allowed, by providing the same time point twice in the table. </li>
<li>Values <b>outside</b> of the table range, are computed by <b>extrapolation</b> through the last or first two points of the table.</li>
<li>If the table has only <b>one row</b>, no interpolation is performed and the voltage value is just returned independently of the actual time instant, i.e., this is a constant voltage source.</li>
<li>Via parameters <b>startTime</b> and <b>offset</b> the curve defined by the table can be shifted both in time and in the voltage. </li>
<li>The table is implemented in a numerically sound way by generating <b>time events</b> at interval boundaries.
    This generates continuously differentiable values for the integrator.</li>
</ul>
<p>Example:</p>
<pre>   table = [0  0
            1  0
            1  1
            2  4
            3  9
            4 16]
If, e.g., time = 1.0, the voltage v =  0.0 (before event), 1.0 (after event)
    e.g., time = 1.5, the voltage v =  2.5,
    e.g., time = 2.0, the voltage v =  4.0,
    e.g., time = 5.0, the voltage v = 23.0 (i.e., extrapolation).
</pre>
</html>"));
        end V_pwl;

        model V_sffm "Single-frequency FM voltage source"
          extends Modelica.Electrical.Analog.Interfaces.OnePort;
          parameter SI.Voltage VO = 0 "Offset";
          parameter SI.Voltage VA = 0 "Amplitude";
          parameter SI.Frequency FC(start = 0) "Carrier frequency";
          parameter Real MDI = 0 "Modulation index";
          parameter SI.Frequency FS = FC "Signal frequency";
        protected
          constant Real pi = Modelica.Constants.pi;
        equation
          v = VO + VA * Modelica.Math.sin(2 * pi * FC * time + MDI * Modelica.Math.sin(2 * pi * FS * time));
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-150, -56}, {150, -96}}, textString = "%name", lineColor = {0, 0, 255}), Text(extent = {{-120, 49}, {-20, -1}}, lineColor = {0, 0, 255}, textString = "+"), Text(extent = {{25, 53}, {125, 3}}, lineColor = {0, 0, 255}, textString = "-"), Ellipse(extent = {{-51, 50}, {49, -50}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {50, 0}}, color = {0, 0, 255}), Line(points = {{50, 0}, {90, 0}}, color = {0, 0, 255}), Text(extent = {{-51, 57}, {55, 18}}, lineColor = {0, 0, 255}, textString = "SFFM")}),
            Documentation(info = "<html>
<p>The single-frequency frequency modulation source generates a carrier signal of the frequency FC. This signal is modulated by the signal frequency FS. See the formula in the Modelica text.</p>
<h4>Attention:</h4>
<ul>
<li>All parameters of sources should be set explicitly.</li>
<li>since TSTEP and TSTOP are not available for modeling in Modelica, differences to SPICE may occur if not all parameters are set.</li>
</ul>
</html>"));
        end V_sffm;

        model I_constant "Constant independent current sources"
          parameter SI.Current I = 1 "Value of constant voltage";
          extends Modelica.Electrical.Analog.Interfaces.OnePort;
        equation
          i = I;
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-94, -106}, {106, -66}}, textString = "%name=%I"), Ellipse(extent = {{-51, 50}, {49, -50}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {-50, 0}}, color = {0, 0, 255}), Line(points = {{50, 0}, {90, 0}}, color = {0, 0, 255}), Line(points = {{-1, -50}, {-1, 50}}, color = {0, 0, 255})}),
            Documentation(info = "<html>
<p>The I_constant source is a simple constant current source for an ideal constant current which is provided by a parameter.</p>
</html>"));
        end I_constant;

        model I_sin "Sinusoidal current source"
          extends Modelica.Electrical.Analog.Interfaces.OnePort;
          parameter SI.Current IO = 0 "Offset";
          parameter SI.Current IA = 0 "Amplitude";
          parameter SI.Frequency FREQ(start = 1) "Frequency";
          parameter SI.Time TD = 0.0 "Delay";
          parameter SI.Damping THETA = 0.0 "Damping factor";
        protected
          constant Real pi = Modelica.Constants.pi;
        equation
          assert(FREQ > 0, "Frequency less or equal zero");
          i = IO + (if time < TD then 0 else IA * Modelica.Math.exp(-(time - TD) * THETA) * Modelica.Math.sin(2 * pi * FREQ * (time - TD)));
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{90, 0}, {60, 10}, {60, -10}, {90, 0}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-51, 50}, {49, -50}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {-50, 0}}, color = {0, 0, 255}), Line(points = {{50, 0}, {90, 0}}, color = {0, 0, 255}), Line(points = {{-1, -50}, {-1, 50}}, color = {0, 0, 255}), Text(extent = {{-144, -64}, {156, -104}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{-77, -12}, {-72.2, 20.3}, {-69, 38.3}, {-65.7, 52.5}, {-62.5, 62.2}, {-59.3, 67.3}, {-56.1, 67.6}, {-52.9, 63.3}, {-49.7, 55.1}, {-45.6, 40.2}, {-40, 13.8}, {-32, -25.9}, {-27.2, -45.7}, {-23.1, -57.9}, {-19.1, -65.2}, {-15.1, -67.3}, {-11.1, -64.5}, {-7.1, -57.3}, {-2.23, -44.1}, {11.44, 1.7}, {16.3, 14.4}, {21.1, 22.8}, {25.1, 26}, {29.9, 25.2}, {34.8, 19.8}, {41.2, 7.4}, {54.1, -22.5}, {60.5, -33.2}, {66.1, -37.9}, {71.7, -37.9}, {78.2, -32.5}, {83, -25.8}}, color = {192, 192, 192})}),
            Documentation(info = "<html>
<p>Damped sinusoidal source</p>
<h4>Note:</h4>
<ul>
<li>All parameters of sources should be set explicitly.</li>
<li>since TSTEP and TSTOP are not available for modeling in Modelica, differences to SPICE may occur if not all parameters are set.</li>
</ul>
</html>"));
        end I_sin;

        model I_exp "Exponential current source"
          extends Modelica.Electrical.Analog.Interfaces.OnePort;
          parameter SI.Current I1 = 0 "Initial value";
          parameter SI.Current I2 = 0 "Pulsed value";
          parameter SI.Time TD1 = 0.0 "Rise delay time";
          parameter SI.Time TAU1 = 1 "Rise time constant";
          parameter SI.Time TD2 = 2 "Fall delay time";
          parameter SI.Time TAU2 = 1 "Fall time constant";
        equation
          i = I1 + (if time < TD1 then 0 else if time < TD2 then (I2 - I1) * (1 - Modelica.Math.exp(-(time - TD1) / TAU1)) else (I2 - I1) * (1 - Modelica.Math.exp(-(time - TD1) / TAU1)) + (I1 - I2) * (1 - Modelica.Math.exp(-(time - TD2) / TAU2)));
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{90, 0}, {60, 10}, {60, -10}, {90, 0}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-50, 50}, {50, -50}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-89, 0}, {-49, 0}}, color = {0, 0, 255}), Line(points = {{51, 0}, {91, 0}}, color = {0, 0, 255}), Line(points = {{0, -50}, {0, 50}}, color = {0, 0, 255}), Text(extent = {{-145, -60}, {155, -100}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{-79, -53}, {-76.2, -38.3}, {-73.3, -25.1}, {-69.8, -10.6}, {-66.3, 2}, {-62.7, 12.92}, {-58.5, 24.18}, {-54.3, 33.7}, {-49.3, 43}, {-43.6, 51.5}, {-37.3, 59.1}, {-30.2, 65.6}, {-21.7, 71.3}, {-11.1, 76.2}, {-9, 77}, {-6.88, 64.5}, {-4.05, 49.7}, {-1.22, 36.8}, {1.606, 25.45}, {5.14, 13.3}, {8.68, 3}, {12.9, -7.2}, {17.2, -15.6}, {22.1, -23.5}, {27.8, -30.4}, {34.1, -36.3}, {41.9, -41.5}, {51.8, -45.8}, {61, -48.4}}, color = {192, 192, 192})}),
            Documentation(info = "<html>
<p>Rising and falling exponential source.</p>
<h4>Note:</h4>
<ul>
<li>All parameters of sources should be set explicitly.</li>
<li>since TSTEP and TSTOP are not available for modeling in Modelica, differences to SPICE may occur if not all parameters are set.</li>
</ul>
</html>"));
        end I_exp;

        model I_pulse "Pulse current source"
          extends Modelica.Electrical.Analog.Interfaces.OnePort;
          parameter SI.Current I1 = 0 "Initial value";
          parameter SI.Current I2 = 0 "Pulsed value";
          parameter SI.Time TD = 0.0 "Delay time";
          parameter SI.Time TR(start = 1) "Rise time";
          parameter SI.Time TF = TR "Fall time";
          parameter SI.Time PW = Modelica.Constants.inf "Pulse width";
          parameter SI.Time PER = Modelica.Constants.inf "Period";
        protected
          parameter SI.Time Trising = TR "End time of rising phase within one period";
          parameter SI.Time Twidth = Trising + PW "End time of width phase within one period";
          parameter SI.Time Tfalling = Twidth + TF "End time of falling phase within one period";
          SI.Time T0(final start = TD, fixed = true) "Start time of current period";
          Integer counter(start = -1) "Period counter";
          Integer counter2(start = -1);
        equation
          when pre(counter2) <> 0 and sample(TD, PER) then
            T0 = time;
            counter2 = pre(counter);
            counter = pre(counter) - (if pre(counter) > 0 then 1 else 0);
          end when;
          i = I1 + (if time < TD or counter2 == 0 or time >= T0 + Tfalling then 0 else if time < T0 + Trising then (time - T0) * (I2 - I1) / Trising else if time < T0 + Twidth then I2 - I1 else (T0 + Tfalling - time) * (I2 - I1) / (Tfalling - Twidth));
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{90, 0}, {60, 10}, {60, -10}, {90, 0}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-51, 50}, {49, -50}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {-50, 0}}, color = {0, 0, 255}), Line(points = {{50, 0}, {90, 0}}, color = {0, 0, 255}), Line(points = {{-1, -50}, {-1, 50}}, color = {0, 0, 255}), Text(extent = {{-150, -58}, {150, -98}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{-85, -60}, {-64, -60}, {-34, 80}, {-3, 80}, {26, -60}, {47, -60}, {76, 80}}, color = {192, 192, 192})}),
            Documentation(info = "<html>
<p>Periodic pulse source with not limited number of periods.</p>
<p>A single pulse is described by the following table:</p>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\"><tr>
<td><h4>time</h4></td>
<td><h4>value</h4></td>
</tr>
<tr>
<td><p>0</p></td>
<td><p>I1</p></td>
</tr>
<tr>
<td><p>TD</p></td>
<td><p>I1</p></td>
</tr>
<tr>
<td><p>TD+TR</p></td>
<td><p>I2</p></td>
</tr>
<tr>
<td><p>TD+TR+PW</p></td>
<td><p>I2</p></td>
</tr>
<tr>
<td><p>TD+TR+PW+TF</p></td>
<td><p>I1</p></td>
</tr>
<tr>
<td><p>TSTOP</p></td>
<td><p>I1</p></td>
</tr>
</table>
<p>Intermediate points are determined by linear interpolation.</p>
<p>A pulse it looks like a saw tooth, use this parameters e.g.:</p>
<table cellspacing=\"2\" cellpadding=\"2\" border=\"1\"><tr>
<td><h4>Parameter</h4></td>
<td><h4>Value</h4></td>
</tr>
<tr>
<td><p>I1</p></td>
<td><p>0</p></td>
</tr>
<tr>
<td><p>I2</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>TD</p></td>
<td><p>0</p></td>
</tr>
<tr>
<td><p>TR</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>TF</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>PW</p></td>
<td><p>2</p></td>
</tr>
<tr>
<td><p>PER</p></td>
<td><p>1</p></td>
</tr>
</table>
<h4>Note:</h4>
<ul>
<li>All parameters of sources should be set explicitly.</li>
<li>since TSTEP and TSTOP are not available for modeling in Modelica, differences to SPICE may occur if not all parameters are set.</li>
</ul>
</html>"));
        end I_pulse;

        model I_pwl "Piece-wise linear current source"
          extends Modelica.Electrical.Analog.Interfaces.OnePort;
          parameter Real table[:, :] = [0, 0; 1, 1; 2, 4] "Table matrix (time = first column, voltage = second column)";
        protected
          parameter Integer x = size(table, 1);
          parameter Real tlast = table[x, 1] + 1;
          parameter Real valuelast = table[x, 2];
          parameter Real lastvaluematrix[1, 2] = [tlast, valuelast];
          parameter Real tablenew[:, 2] = cat(1, table, lastvaluematrix);
          Modelica.Blocks.Sources.TimeTable tab(table = tablenew);
        equation
          i = tab.y;
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-51, 50}, {49, -50}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {-50, 0}}, color = {0, 0, 255}), Line(points = {{50, 0}, {90, 0}}, color = {0, 0, 255}), Line(points = {{-1, -50}, {-1, 50}}, color = {0, 0, 255}), Text(extent = {{-148, -57}, {152, -97}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{-44, -39}, {-44, 81}, {56, 81}, {56, -39}, {-44, -39}, {-44, -9}, {56, -9}, {56, 21}, {-44, 21}, {-44, 51}, {56, 51}, {56, 81}, {6, 81}, {6, -40}}, color = {192, 192, 192}), Polygon(points = {{90, 0}, {60, 10}, {60, -10}, {90, 0}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid)}),
            Documentation(info = "<html>
<p>This model generates a current  by <b>linear interpolation</b> in a given table. The time points and current values are stored in a matrix <b>table[i,j]</b>, where the first column table[:,1] contains the time points and the second column contains the current to be interpolated. The table interpolation has the following properties:</p>

<ul>
<li>The time points need to be <b>monotonically increasing</b>. </li>
<li><b>Discontinuities</b> are allowed, by providing the same time point twice in the table. </li>
<li>Values <b>outside</b> of the table range, are computed by <b>extrapolation</b> through the last or first two points of the table.</li>
<li>If the table has only <b>one row</b>, no interpolation is performed and the current value is just returned independently of the actual time instant, i.e., this is a constant current source.</li>
<li>Via parameters <b>startTime</b> and <b>offset</b> the curve defined by the table can be shifted both in time and in the current. </li>
<li>The table is implemented in a numerically sound way by generating <b>time events</b> at interval boundaries.
    This generates continuously differentiable values for the integrator.</li>
</ul>

<p>Example:</p>
<pre>   table = [0  0
            1  0
            1  1
            2  4
            3  9
            4 16]
If, e.g., time = 1.0, the current i =  0.0 (before event), 1.0 (after event)
    e.g., time = 1.5, the current i =  2.5,
    e.g., time = 2.0, the current i =  4.0,
    e.g., time = 5.0, the current i = 23.0 (i.e., extrapolation).
</pre>
</html>"));
        end I_pwl;

        model I_sffm "Single-frequency FM current source"
          extends Modelica.Electrical.Analog.Interfaces.OnePort;
          parameter SI.Current IO = 0 "Offset";
          parameter SI.Current IA = 0 "Amplitude";
          parameter SI.Frequency FC(start = 0) "Carrier frequency";
          parameter Real MDI = 0 "Modulation index";
          parameter SI.Frequency FS = FC "Signal frequency";
        protected
          constant Real pi = Modelica.Constants.pi;
        equation
          i = IO + IA * Modelica.Math.sin(2 * pi * FC * time + MDI * Modelica.Math.sin(2 * pi * FS * time));
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-150, -56}, {150, -96}}, textString = "%name", lineColor = {0, 0, 255}), Ellipse(extent = {{-51, 50}, {49, -50}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{50, 0}, {90, 0}}, color = {0, 0, 255}), Line(points = {{-92, 0}, {-52, 0}}, color = {0, 0, 255}), Line(points = {{0, -50}, {0, 50}}, color = {0, 0, 255}), Polygon(points = {{90, 0}, {60, 10}, {60, -10}, {90, 0}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-58, 53}, {48, 14}}, lineColor = {0, 0, 255}, textString = "SFFM")}),
            Documentation(info = "<html>
<p>The single-frequency frequency modulation source generates a carrier signal of the frequency FC. This signal is modulated by the signal frequency FS. See the formula in the Modelica text.</p>
<h4>Note:</h4>
<ul>
<li>All parameters of sources should be set explicitly.</li>
<li>since TSTEP and TSTOP are not available for modeling in Modelica, differences to SPICE may occur if not all parameters are set.</li>
</ul>
</html>"));
        end I_sffm;
        annotation(
          preferredView = "info",
          Documentation(info = "<html>
<p>This package contains the SPICE sources.</p>
<p><b>Note:</b> There are differences between SPICE3 and Modelica concerning the default values of the parameter. Therefore it is recommended to specify <b>all</b> parameters of the source.</p>
</html>", revisions = "<html>
<ul>
<li><i>August 2009 </i>default values improved by Jonathan Kress<br/></li>
<li><i>October 2008 </i>by Christoph Clauss initially implemented.</li>
</ul>
</html>"));
      end Sources;

      package Additionals "Some useful additional models, e.g., from SPICE2 the polynomial sources"
        extends Modelica.Icons.Package;

        function poly "POLY function of SPICE2"
          extends Modelica.Icons.Function;
          input Real s[:] "Variables";
          input Real a[:] "Coefficients";
          output Real v "Value of polynomial";
        protected
          Integer n "number of polynomial variables, like POLY(n)";
          Integer na "number of polynomial coefficients, like POLY(n)";
          Integer ia "state of the usage of a";
        algorithm
          n := size(s, 1);
          na := size(a, 1);
          assert(n > 0, "poly: number of variables zero");
          assert(na > 0, "poly: number of coefficients zero");
          ia := 0;
// case one coefficient
          if na == 1 then
            v := a[1] * s[1];
            return;
          end if;
// absolute term
          v := a[1];
          ia := 1;
// linear terms
          for i1 in 1:n loop
            ia := ia + 1;
            if ia > na then
              return;
            end if;
            v := v + a[ia] * s[i1];
          end for;
// quadratic terms
          for i1 in 1:n loop
            for i2 in i1:n loop
              ia := ia + 1;
              if ia > na then
                return;
              end if;
              v := v + a[ia] * s[i1] * s[i2];
            end for;
          end for;
// cubic terms
          for i1 in 1:n loop
            for i2 in i1:n loop
              for i3 in i2:n loop
                ia := ia + 1;
                if ia > na then
                  return;
                end if;
                v := v + a[ia] * s[i1] * s[i2] * s[i3];
              end for;
            end for;
          end for;
// fourth potential terms
          for i1 in 1:n loop
            for i2 in i1:n loop
              for i3 in i2:n loop
                for i4 in i3:n loop
                  ia := ia + 1;
                  if ia > na then
                    return;
                  end if;
                  v := v + a[ia] * s[i1] * s[i2] * s[i3] * s[i4];
                end for;
              end for;
            end for;
          end for;
// fifth potential terms
          for i1 in 1:n loop
            for i2 in i1:n loop
              for i3 in i2:n loop
                for i4 in i3:n loop
                  for i5 in i4:n loop
                    ia := ia + 1;
                    if ia > na then
                      return;
                    end if;
                    v := v + a[ia] * s[i1] * s[i2] * s[i3] * s[i4] * s[i5];
                  end for;
                end for;
              end for;
            end for;
          end for;
          v := na;
          annotation(
            Documentation(info = "<html>
<p>Function needed for polynomial interpolation of POLY controlled sources:</p>
<ul>
<li>E_VCV_POLY</li>
<li>G_VCC_POLY</li>
<li>H_CCV_POLY</li>
<li>F_CCC_POLY</li>
</ul>
</html>"));
        end poly;

        model E_VCV_POLY "Polynomial voltage controlled voltage source, like SPICE2"
          parameter Integer N(final min = 1) = 1 "Number of controlling voltages";
          parameter Real coeff[:] = {1} "Coefficients of polynomial";
          Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin of the controlled (normally right) port (potential p2.v > n2.v for positive voltage drop v2)" annotation(
            Placement(transformation(extent = {{110, 40}, {90, 60}}, rotation = 0), iconTransformation(extent = {{110, 40}, {90, 60}})));
          Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin of the controlled (normally right) port" annotation(
            Placement(transformation(extent = {{90, -60}, {110, -40}}, rotation = 0), iconTransformation(extent = {{90, -60}, {110, -40}})));
          Modelica.Electrical.Analog.Interfaces.PositivePin pc[2 * N] "Pin vector of controlling pins (normally left)" annotation(
            Placement(transformation(extent = {{-90, -80}, {-70, 80}}, rotation = 0), iconTransformation(extent = {{-90, -80}, {-70, 80}})));
          Real control[N];
        equation
          p.i + n.i = 0;
          for i in 1:2 * N loop
            pc[i].i = 0;
          end for;
          for i in 1:N loop
            control[i] = pc[2 * i - 1].v - pc[2 * i].v;
          end for;
          p.v - n.v = poly(control, coeff);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-70, 70}, {70, -70}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Text(extent = {{-100, -62}, {99, -112}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{100, 50}, {30, 50}, {30, -50}, {100, -50}}, color = {0, 0, 255}), Ellipse(extent = {{10, 20}, {50, -20}}, lineColor = {0, 0, 255}), Line(points = {{-20, 50}, {20, 50}}, color = {0, 0, 255}), Polygon(points = {{20, 50}, {10, 53}, {10, 47}, {20, 50}}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Text(extent = {{-54, -26}, {22, -60}}, lineColor = {0, 0, 255}, textString = "VCV")}),
            Documentation(info = "<html>
<p>The polynomial source is a SPICE2 model, which is also known in other SPICE derivates.</p>
<p>Nonlinear voltage controlled voltage source. The &quot;right&quot; port voltage between pin p2 and n2 (=p2.v - n2.v) is controlled by the &quot;left&quot; port vector of voltages at the pin vector pc[:] via</p>
<pre>    p2.v - n2.v = f(pc[1].v - pc[2].v, pc[3].v - pc[4].v,...)</pre>
<p>The controlling port (left) current vector is zero.</p>
<p>f is a polynomial in N variables s1...sN of the following form with M+1 coefficients a0, a1, a2,...aM.</p>
<pre>f = a0 +
    a1s1 + a2s2 + ... + aNsN +
    a(N+1)s1&sup2; + a(N+2)s1s2 + ... + a(.)s1sN +
    a(.)s2&sup2; + a(.)s2s3 + ... + a(.)s2sN +
    a(.)s3&sup2; + s3s4 + ... + a(.)s4sN +
    ... +
    a(.)sN&sup2; +
    a(.)s1&sup3; + a(.)s1&sup2;s2 + a(.)s1&sup2;s3 + ... + a(.)s1&sup2;sN +
    a(.)s1s2&sup2; + a(.)s1s2s3 + ... + a(.)s1s2sN +
    ... +
    a(.)sN&sup3; + ... </pre>
<p>The Coefficients a(.) are counted in this order. Reaching M, the particular sum is canceled.</p>
<p>In connection with the VCV, s1...sN are the voltages of the controlling side: s1=pc[1].v - pc[2].v, s2=pc[3].v - pc[4].v, s3=...</p>
<p>The corresponding SPICE description of the VCV polynomial source is the following:</p>
<pre>    Ename A1 A2 POLY(N) E11 E21 ... E1N E2N P0 P1...</pre>
<p>where Ename is the name of the instance, A1 and A2 are the nodes between them the controlled voltage is gripped,</p>
<p>N is the number of the controlling voltages, E11 E12 ... E1N E2N are pairs of nodes between them the controlling voltages</p>
<p>are gripped, and P0, P1... are the coefficients that are called a0, a1, ... aM in the description of the polynomial f above.</p>
<p>To describe the SPICE line in Modelica, the following explanation would be useful:</p>
<pre>Ename -&gt; E_VCV_POLY name
A1, A2 -&gt; pins name.p2, name.p1
N -&gt; parameter N
E11 -&gt; name.pc[2]
E12 -&gt; name.pc[1]
...
E1N -&gt; name.pc[N]
E2N -&gt; name.pc[N-1]
P0, P1 -&gt; polynomial coefficients name.coeff(coeff={P0,P1,...})</pre>
</html>", revisions = "<html>
<ul>
<li><i>Sept 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
        end E_VCV_POLY;

        model G_VCC_POLY "Polynomial voltage controlled current source, like SPICE2"
          parameter Integer N(final min = 1) = 1 "Number of controlling voltages";
          parameter Real coeff[:] = {1} "Coefficients of polynomial";
          Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin of the right port (potential p2.v > n2.v for positive voltage drop v2)" annotation(
            Placement(transformation(extent = {{110, 40}, {90, 60}}, rotation = 0), iconTransformation(extent = {{110, 40}, {90, 60}})));
          Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin of the right port" annotation(
            Placement(transformation(extent = {{90, -60}, {110, -40}}, rotation = 0), iconTransformation(extent = {{90, -60}, {110, -40}})));
          Modelica.Electrical.Analog.Interfaces.PositivePin pc[2 * N] "Pin vector of controlling pins" annotation(
            Placement(transformation(extent = {{-90, -80}, {-70, 80}}, rotation = 0), iconTransformation(extent = {{-90, -80}, {-70, 80}})));
          Real control[N];
        equation
          p.i + n.i = 0;
          for i in 1:2 * N loop
            pc[i].i = 0;
          end for;
          for i in 1:N loop
            control[i] = pc[2 * i - 1].v - pc[2 * i].v;
          end for;
          p.i = poly(control, coeff);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-70, 70}, {70, -70}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Text(extent = {{-100, -62}, {99, -112}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{100, 50}, {30, 50}, {30, -50}, {100, -50}}, color = {0, 0, 255}), Ellipse(extent = {{10, 20}, {50, -20}}, lineColor = {0, 0, 255}), Line(points = {{-20, 50}, {20, 50}}, color = {0, 0, 255}), Polygon(points = {{20, 50}, {10, 53}, {10, 47}, {20, 50}}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Text(extent = {{-60, -24}, {16, -58}}, lineColor = {0, 0, 255}, textString = "VCC")}),
            Documentation(info = "<html>
<p>The polynomial source is a SPICE2 model, which is also known in other SPICE derivates.</p>
<p>Nonlinear voltage controlled current source. The right port current at pin p2 (=p2.i) is controlled by the left port vector of voltages at the pin vector pc[:] via</p>
<pre>    p2.i = f(pc[1].v - pc[2].v, pc[3].v - pc[4].v,...)</pre>
<p>The controlling port (left) current vector is zero.</p>
<p>f is a polynomial in N variables s1...sN of the following form with M+1 coefficients a0, a1, a2,...aM.</p>
<pre>f = a0 +
    a1s1 + a2s2 + ... + aNsN +
    a(N+1)s1&sup2; + a(N+2)s1s2 + ... + a(.)s1sN +
    a(.)s2&sup2; + a(.)s2s3 + ... + a(.)s2sN +
    a(.)s3&sup2; + s3s4 + ... + a(.)s4sN +
    ... +
    a(.)sN&sup2; +
    a(.)s1&sup3; + a(.)s1&sup2;s2 + a(.)s1&sup2;s3 + ... + a(.)s1&sup2;sN +
    a(.)s1s2&sup2; + a(.)s1s2s3 + ... + a(.)s1s2sN +
    ... +
    a(.)sN&sup3; + ... </pre>
<p>The Coefficients a(.) are counted in this order. Reaching M, the particular sum is canceled.</p>
<p>In connection with the VCC, s1...sN are the voltages of the controlling side: s1=pc[1].v - pc[2].v, s2=pc[3].v - pc[4].v, s3=...</p>
<p>The corresponding SPICE description of the VCC polynomial source is the following:</p>
<pre>    Gname A1 A2 POLY(N) E11 E21 ... E1N E2N P0 P1...</pre>
<p>where Gname is the name of the instance, A1 and A2 are the nodes between them the current source is arranged, whose current is calculated,</p>
<p>N is the number of the controlling voltages, E11 E12 ... E1N E2N are pairs of nodes between them the controlling voltages</p>
<p>are gripped, and P0, P1... are the coefficients that are called a0, a1, ... aM in the description of the polynomial f above.</p>
<p>To describe the SPICE line in Modelica, the following explanation would be useful:</p>
<pre>Gname -&gt; G_VCC_POLY name
A1, A2 -&gt; pins name.p2, name.p1
N -&gt; parameter N
E11 -&gt; name.pc[2]
E12 -&gt; name.pc[1]
...
E1N -&gt; name.pc[N]
E2N -&gt; name.pc[N-1]
P0, P1 -&gt; polynomial coefficients name.coeff(coeff={P0,P1,...}) </pre>
</html>", revisions = "<html>
<ul>
<li><i>Sept 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
        end G_VCC_POLY;

        model H_CCV_POLY "Polynomial current controlled voltage source, like SPICE2"
          parameter Integer N(final min = 1) = 1 "Number of controlling voltages";
          parameter Real coeff[:] = {1} "Coefficients of polynomial";
          Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin of the right port (potential p2.v > n2.v for positive voltage drop v2)" annotation(
            Placement(transformation(extent = {{110, 40}, {90, 60}}, rotation = 0), iconTransformation(extent = {{110, 40}, {90, 60}})));
          Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin of the right port" annotation(
            Placement(transformation(extent = {{90, -60}, {110, -40}}, rotation = 0), iconTransformation(extent = {{90, -60}, {110, -40}})));
          Modelica.Electrical.Analog.Interfaces.PositivePin pc[2 * N] "Pin vector of controlling pins" annotation(
            Placement(transformation(extent = {{-90, -80}, {-70, 80}}, rotation = 0), iconTransformation(extent = {{-90, -80}, {-70, 80}})));
          Real control[N];
        equation
          p.i + n.i = 0;
          for i in 1:N loop
            pc[2 * i - 1].i + pc[2 * i].i = 0;
            pc[2 * i - 1].v - pc[2 * i].v = 0;
          end for;
          for i in 1:N loop
            control[i] = pc[2 * i - 1].i;
          end for;
          p.v - n.v = poly(control, coeff);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-70, 70}, {70, -70}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Text(extent = {{-100, -62}, {99, -112}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{100, 50}, {30, 50}, {30, -50}, {100, -50}}, color = {0, 0, 255}), Ellipse(extent = {{10, 20}, {50, -20}}, lineColor = {0, 0, 255}), Line(points = {{-20, 50}, {20, 50}}, color = {0, 0, 255}), Polygon(points = {{20, 50}, {10, 53}, {10, 47}, {20, 50}}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Text(extent = {{-60, -26}, {16, -60}}, lineColor = {0, 0, 255}, textString = "CCV")}),
            Documentation(info = "<html>
<p>The polynomial source is a SPICE2 model, which is also known in other SPICE derivates.</p>
<p>Nonlinear current controlled voltage source. The right port voltage between pin p2 and n2 (=p2.v - n2.v) is controlled by the left port vector of currents at pin pc (=pc.i) via</p>
<pre>    p2.v - n2.v = f(pc[2].i, pc[4].i,...)</pre>
<p>The controlling port (left) current vector is zero.</p>
<p>The corresponding SPICE description</p>
<pre>    Hname A1 A2 POLY(N) V1...VN P0 P1...</pre>
<p>f is a polynomial in N variables s1...sN of the following form with M+1 coefficients a0, a1, a2,...aM.</p>
<pre>f = a0 +
    a1s1 + a2s2 + ... + aNsN +
    a(N+1)s1&sup2; + a(N+2)s1s2 + ... + a(.)s1sN +
    a(.)s2&sup2; + a(.)s2s3 + ... + a(.)s2sN +
    a(.)s3&sup2; + s3s4 + ... + a(.)s4sN +
    ... +
    a(.)sN&sup2; +
    a(.)s1&sup3; + a(.)s1&sup2;s2 + a(.)s1&sup2;s3 + ... + a(.)s1&sup2;sN +
    a(.)s1s2&sup2; + a(.)s1s2s3 + ... + a(.)s1s2sN +
    ... +
    a(.)sN&sup3; + ... </pre>
<p>The Coefficients a(.) are counted in this order. Reaching M, the particular sum is canceled.</p><p>In Modelica the controlling pins have to be connected to the CCV in that way, that the required currents flow through the according pins of the CCV:</p><p>s1 = pc[2].i, s2 = pc[4].i, s3 = pc[6].i,...</p><p>The pairs pc[1].i and pc[2].i, pc[3].i and pc[4].i...form ports with pc[2].i + pc[1].i = 0, pc[4].i + pc[3].i = 0, ...</p><p>The corresponding SPICE description of the CCV polynomial source is the following:</p>
<pre>    Hname A1 A2 POLY(N) V1...VN P0 P1...</pre>
<p>where Hname is the name of the instance, A1 and A2 are the nodes between them the controlled voltage is gripped.</p><p>N is the number of the controlling currents, V1...VN are the voltage sources, that are necessary in SPICE to supply the controlling currents,</p><p>and P0, P1... are the coefficients that are called a0, a1, ... aM in the description of the polynomial f above.</p>
<p>To describe the SPICE line in Modelica, the following explanation would be useful:</p>
<pre>Hname -&gt; H_CCV_POLY name
A1, A2 -&gt; pins name.p2, name.p1
N -&gt; parameter N</pre>
<p>V1 (...VN) is declared in SPICE:</p>
<pre>   V1 V1+ V1- type of voltage source (constant, pulse, sin...)</pre>
<p>In Modelica the currents through V1...VN has to be led through the CCV. Therefore V1...VN have to be disconnected and additional nodes</p>
<pre>   V1_AD...VN_AD</pre>
<p>have to be added. In the case, that the SPICE source is</p>
<pre>   V1 n+ n- 0,</pre>
<p>this source can be eliminated.</p>
<pre>V1_AD -&gt; name.pc[2]
V1- -&gt; name.pc[1]
...
VN_AD -&gt; name.pc[N]
VN- -&gt; name.pc[N-1]
P0, P1 -&gt; polynomial coefficients name.coeff(coeff={P0,P1,...})
</pre>
</html>", revisions = "<html>
<ul>
<li><i>Sept 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
        end H_CCV_POLY;

        model F_CCC_POLY "Polynomial current controlled current source, like SPICE2"
          parameter Integer N(final min = 1) = 1 "Number of controlling voltages";
          parameter Real coeff[:] = {1} "Coefficients of polynomial";
          Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin of the right port (potential p2.v > n2.v for positive voltage drop v2)" annotation(
            Placement(transformation(extent = {{110, 40}, {90, 60}}, rotation = 0), iconTransformation(extent = {{110, 40}, {90, 60}})));
          Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin of the right port" annotation(
            Placement(transformation(extent = {{90, -60}, {110, -40}}, rotation = 0), iconTransformation(extent = {{90, -60}, {110, -40}})));
          Modelica.Electrical.Analog.Interfaces.PositivePin pc[2 * N] "Pin vector of controlling pins" annotation(
            Placement(transformation(extent = {{-90, -80}, {-70, 80}}, rotation = 0), iconTransformation(extent = {{-90, -80}, {-70, 80}})));
          Real control[N];
        equation
          p.i + n.i = 0;
          for i in 1:N loop
            pc[2 * i - 1].i + pc[2 * i].i = 0;
            pc[2 * i - 1].v - pc[2 * i].v = 0;
          end for;
          for i in 1:N loop
            control[i] = pc[2 * i - 1].i;
          end for;
          p.i = poly(control, coeff);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-70, 70}, {70, -70}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Text(extent = {{-100, -62}, {99, -112}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{100, 50}, {30, 50}, {30, -50}, {100, -50}}, color = {0, 0, 255}), Ellipse(extent = {{10, 20}, {50, -20}}, lineColor = {0, 0, 255}), Line(points = {{-20, 50}, {20, 50}}, color = {0, 0, 255}), Polygon(points = {{20, 50}, {10, 53}, {10, 47}, {20, 50}}, fillColor = {0, 0, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Text(extent = {{-60, -24}, {16, -58}}, lineColor = {0, 0, 255}, textString = "CCC")}),
            Documentation(info = "<html>
<p>The polynomial source is a SPICE2 model, which is also known in other SPICE derivates.</p>
<p>Nonlinear current controlled current source. The &quot;right&quot; port current at pin p2 (=p2.i) is controlled by the &quot;left&quot; port vector of currents at pin pc[:] via</p>
<pre>    p2.i = f(pc[2].i, pc[4].i,...)</pre>
<p>The controlling port (left) voltage is zero for each pair: pc[2].v - pc[1].v = 0, ...</p><p>Furthermore the currents of each pair are pc[2].i + pc[1].i = 0, ...</p>
<p>f is a polynomial in N variables s1...sN of the following form with M+1 coefficients a0, a1, a2,...aM.</p>
<pre>f = a0 +
    a1s1 + a2s2 + ... + aNsN +
    a(N+1)s1&sup2; + a(N+2)s1s2 + ... + a(.)s1sN +
    a(.)s2&sup2; + a(.)s2s3 + ... + a(.)s2sN +
    a(.)s3&sup2; + s3s4 + ... + a(.)s4sN +
    ... +
    a(.)sN&sup2; +
    a(.)s1&sup3; + a(.)s1&sup2;s2 + a(.)s1&sup2;s3 + ... + a(.)s1&sup2;sN +
    a(.)s1s2&sup2; + a(.)s1s2s3 + ... + a(.)s1s2sN +
    ... +
    a(.)sN&sup3; + ... </pre>
<p>The Coefficients a(.) are counted in this order. Reaching M, the particular sum is canceled.</p><p>In Modelica the controlling pins have to be connected to the CCC in that way, that the required currents flow through the according pins of the CCC:</p><p>s1=pc[2].i, s2=pc[4].i, s3=pc[6].i,...</p><p>The pairs pc[1].i and pc[2].i, pc[3].i and pc[4].i...form ports with pc[2].i + pc[1].i = 0, pc[4].i + pc[3].i = 0, ...</p><p>The corresponding SPICE description of the CCC polynomial source is the following:</p>
<pre>    Fname A1 A2 POLY(N) V1...VN P0 P1...</pre>
<p>where Fname is the name of the instance, A1 and A2 are the nodes between them the current source is arranged, whose current is calculated.</p><p>N is the number of the controlling currents, V1...VN are the voltage sources, that are necessary in SPICE to supply the controlling currents,</p><p>and P0, P1... are the coefficients that are called a0, a1, ... aM in the description of the polynomial f above.</p>
<p>To describe the SPICE line in Modelica, the following explanation would be useful:</p>
<pre>Fname -&gt; F_CCC_POLY name
A1, A2 -&gt; pins name.p2, name.p1
N -&gt; parameter N</pre>
<p>V1 (...VN) is declared in SPICE:</p>
<pre>   V1 V1+ V1- type of voltage source (constant, pulse, sin...)</pre>
<p>In Modelica the currents through V1...VN has to be led through the CCC. Therefore V1...VN have to be disconnected and additional nodes</p>
<pre>   V1_AD...VN_AD</pre>
<p>have to be added. In the case, that the SPICE source is</p>
<pre>   V1 n+ n- 0,</pre>
<p>this source can be eliminated.</p>
<pre>V1_AD -&gt; name.pc[2]
V1- -&gt; name.pc[1]
...
VN_AD -&gt; name.pc[N]
VN- -&gt; name.pc[N-1]
P0, P1 -&gt; polynomial coefficients name.coeff(coeff={P0,P1,...})
</pre>
</html>", revisions = "<html>
<ul>
<li><i>Sept 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
        end F_CCC_POLY;
        annotation(
          Documentation(info = "<html>
<p>This package contains additional useful models which do not belong to the original SPICE3 model set.</p>
</html>"));
      end Additionals;

      package Interfaces "Connectors, Interfaces, and partial models"
        extends Modelica.Icons.InterfacesPackage;

        partial model TwoPortControlledSources "Component with two electrical ports, including current"
          SI.Voltage v1 "Voltage drop over the controlling port";
          SI.Voltage v2 "Voltage drop over the controlled port";
          SI.Current i1 "Current flowing from pos. to neg. pin of the controlling port";
          SI.Current i2 "Current flowing from pos. to neg. pin of the controlled port";
          Modelica.Electrical.Analog.Interfaces.PositivePin p1 "Positive pin of the controlling port" annotation(
            Placement(transformation(extent = {{-110, 40}, {-90, 60}}, rotation = 0)));
          Modelica.Electrical.Analog.Interfaces.NegativePin n1 "Negative pin of the controlling port" annotation(
            Placement(transformation(extent = {{-90, -60}, {-110, -40}}, rotation = 0)));
          Modelica.Electrical.Analog.Interfaces.PositivePin p2 "Positive pin of the controlled port" annotation(
            Placement(transformation(extent = {{110, 40}, {90, 60}}, rotation = 0)));
          Modelica.Electrical.Analog.Interfaces.NegativePin n2 "Negative pin of the controlled port" annotation(
            Placement(transformation(extent = {{90, -60}, {110, -40}}, rotation = 0)));
        equation
          v1 = p1.v - n1.v;
          v2 = p2.v - n2.v;
          0 = p1.i + n1.i;
          0 = p2.i + n2.i;
          i1 = p1.i;
          i2 = p2.i;
          annotation(
            Documentation(info = "<html>
<p>TwoPort is a partial model that consists of two ports. It is assumed that the current flowing into the positive pin is identical to the current flowing out of pin n. This currents of each port are provided explicitly as currents i1 and i2, the voltages respectively as v1 and v2.</p>
</html>"));
        end TwoPortControlledSources;

        connector InductiveCouplePinIn "Pin to couple inductances via K, which gets the value of inductance"
          input Modelica.SIunits.Inductance L;
          SI.CurrentSlope di "di/dt";
          flow SI.Voltage v;
          annotation(
            Icon(graphics = {Polygon(points = {{0, 0}, {0, 100}, {100, 0}, {0, -100}, {0, -100}, {0, 0}}, lineColor = {170, 85, 255}, smooth = Smooth.None, fillColor = {170, 85, 255}, fillPattern = FillPattern.Solid)}));
        end InductiveCouplePinIn;

        connector InductiveCouplePinOut "Pin to couple inductances via K, which sets the value of inductance"
          output Modelica.SIunits.Inductance L;
          SI.CurrentSlope di "di/dt";
          flow SI.Voltage v;
          annotation(
            Icon(graphics = {Polygon(points = {{-100, 0}, {0, 100}, {0, 0}, {0, -100}, {-2, -98}, {-100, 0}}, lineColor = {170, 85, 255}, smooth = Smooth.None, fillColor = {170, 85, 255}, fillPattern = FillPattern.Solid)}));
        end InductiveCouplePinOut;

        partial model ConditionalSubstrate "Partial model to include a conditional substrate node"
          parameter Boolean useSubstrateNode = false "=true, if SubstrateNode is enabled" annotation(
            Evaluate = true,
            HideResult = true,
            choices(checkBox = true));
          Modelica.Electrical.Analog.Interfaces.PositivePin S(v = substrateVoltage, i = -substrateCurrent) if useSubstrateNode annotation(
            Placement(transformation(extent = {{90, 0}, {110, 20}}), iconTransformation(extent = {{90, -10}, {110, 10}})));
          Modelica.SIunits.Voltage substrateVoltage;
          Modelica.SIunits.Current substrateCurrent;
        equation
          if not useSubstrateNode then
            substrateVoltage = 0;
          end if;
          annotation(
            Documentation(revisions = "<html>
<ul>
<li><i> February 17, 2009   </i>
       by Christoph Clauss<br> initially implemented<br>
       </li>
</ul>
</html>", info = "<html>
<p>
This partial model provides a conditional heating port for the connection to a thermal network.
</p>
<ul>
<li> If <b>useHeatPort</b> is set to <b>false</b> (default), no heat port is available, and the thermal
     loss power flows internally to the ground. In this case, the parameter <b>T</b> specifies
     the fixed device temperature (the default for T = 20<sup>o</sup>C).</li>
<li> If <b>useHeatPort</b> is set to <b>true</b>, a heat port is available.</li>
</ul>

<p>
If this model is used, the loss power has to be provided by an equation in the model which inherits from
ConditionalHeatingPort model (<b>lossPower = ...</b>). As device temperature
<b>T_heatPort</b> can be used to describe the influence of the device temperature
on the model behaviour.
</p>
</html>"));
        end ConditionalSubstrate;
        annotation(
          preferredView = "info",
          Documentation(info = "<html>
<p>The SPICE3 package uses the Modelica.Electrical.Analog interfaces. Only special partial models used in the SPICE3 package are located in this Interfaces package.</p>
</html>"));
      end Interfaces;

      package Types "Additional Spice3 type definitions"
        extends Modelica.Icons.TypesPackage;
        type VoltageSquare = Real(final quantity = "ElectricalPotential2", final unit = "V2");
        type GapEnergyPerTemperature = Real(final quantity = "Energy per Temperature", final unit = "eV/K");
        type GapEnergyPerEnergy = Real(final quantity = "Energy per Energy", final unit = "eV/J");
        type PerVolume = Real(final quantity = "PerVolume", final unit = "1/m3");
        type InverseElectricCurrent = Real(final quantity = "InverseElectricCurrent", final unit = "1/A") "Inverse of electric current";
        type ElectricFieldStrength_cm = Real(final quantity = "ElectricFieldStrength", final unit = "V/cm");
        annotation(
          Documentation(info = "<html>
<p>This package Types contains units that are needed in the models of the Spice3 package.</p>
</html>"));
      end Types;

      package Internal "Collection of functions and records derived from the C++ Spice library"
        extends Modelica.Icons.InternalPackage;

        model MOS "Metal-Oxide Semiconductor Field-Effect Transistor"
          Modelica.Electrical.Analog.Interfaces.PositivePin G "gate node" annotation(
            Placement(transformation(extent = {{-110, -12}, {-90, 10}}, rotation = 0)));
          Modelica.Electrical.Analog.Interfaces.PositivePin D "drain node" annotation(
            Placement(transformation(extent = {{-10, 90}, {10, 110}}, rotation = 0)));
          Modelica.Electrical.Analog.Interfaces.NegativePin S "source node" annotation(
            Placement(transformation(extent = {{-10, -110}, {10, -90}}, rotation = 0)));
          Modelica.Electrical.Analog.Interfaces.PositivePin B "bulk node" annotation(
            Placement(transformation(extent = {{90, -10}, {110, 10}}, rotation = 0)));
          parameter Integer mtype(start = 0) "MOSFET type: 0 - N channel, 1 - P channel";
          parameter SI.Length L = 1e-4 "Length";
          parameter SI.Length W = 1e-4 "Width";
          parameter SI.Area AD = 0 "Area of the drain diffusion";
          parameter SI.Area AS = 0 "Area of the source diffusion";
          parameter SI.Length PD = 0 "Perimeter of the drain junction";
          parameter SI.Length PS = 0 "Perimeter of the source junction";
          parameter Real NRD = 1 "Number of squares of the drain diffusions";
          parameter Real NRS = 1 "Number of squares of the source diffusions";
          parameter Integer OFF = 0 "Optional initial condition: 0 - IC not used, 1 - IC used, not implemented yet";
          parameter SI.Voltage IC(start = -1e40) "Initial condition values, not implemented yet";
          parameter SI.Temp_C TEMP = 27 "Operating temperature of the device";
          parameter ModelcardMOS modelcard "MOSFET modelcard" annotation(
            Evaluate = true);
          constant SpiceConstants C "General constants of SPICE simulator";
          final parameter Mos1.Mos1ModelLineParams p = Mos1.mos1RenameParameters(modelcard, C) "Model line parameters" annotation(
            Evaluate = true);
          final parameter Mosfet.Mosfet m = Mos1.mos1RenameParametersDev(modelcard, mtype, W, L, AS, AS, PD, PS, NRD, NRS, OFF, IC, TEMP) "Renamed parameters" annotation(
            Evaluate = true);
          final parameter Integer m_type = if m.m_bPMOS > 0.5 then -1 else 1 "Type of the transistor";
          final parameter Mos.MosModelLineVariables vp = Mos1.mos1ModelLineParamsInitEquations(p, C, m_type) "Model line variables";
          final parameter Mos1.Mos1Calc c1 = Mos.mosCalcInitEquations(p, C, vp, m) "Precalculated parameters";
          final parameter Mos1.Mos1Calc c2 = Mos.mosCalcCalcTempDependencies(p, C, vp, m, c1, m_type) "Precalculated parameters";
          Mos.CurrrentsCapacitances cc;
          constant Boolean m_bInit = false;
          SI.Voltage Dinternal;
          //internal drain node
          SI.Voltage Sinternal;
          //internal source node
          SI.Current ird;
          SI.Current irs;
          SI.Current ibdgmin;
          SI.Current ibsgmin;
          SI.Current icBD;
          SI.Current icBS;
          SI.Current icGB;
          SI.Current icGS;
          SI.Current icGD;
          SI.Voltage vDS "Drain - source voltage";
          SI.Voltage vGS "Gate - source voltage";
        equation
          assert(NRD > 0, "NRD, length of drain in squares, must be greater than zero");
          assert(NRS > 0, "NRS, length of source in squares, must be greater than zero");
          vDS = D.v - S.v;
          vGS = G.v - S.v;
          cc = Mos.mosCalcNoBypassCode(m, m_type, c2, p, C, vp, m_bInit, {G.v, B.v, Dinternal, Sinternal});
// drain- and sourceresistances
// ----------------------------
          ird * c1.m_drainResistance = D.v - Dinternal;
          irs * p.m_sourceResistance = S.v - Sinternal;
// capacitances
// ------------
          icBD = cc.cBD * (der(B.v) - der(Dinternal));
          icBS = cc.cBS * (der(B.v) - der(Sinternal));
          icGB = cc.cGB * (der(G.v) - der(B.v));
          icGD = cc.cGD * (der(G.v) - der(Dinternal));
          icGS = cc.cGS * (der(G.v) - der(Sinternal));
// currents
// --------
          ibsgmin = SpiceConstants.CKTgmin * (B.v - Sinternal);
          ibdgmin = SpiceConstants.CKTgmin * (B.v - Dinternal);
          G.i = icGB + icGD + icGS;
          B.i = cc.iBD + cc.iBS + ibdgmin + ibsgmin - icGB + icBD + icBS;
          D.i = ird;
          S.i = irs;
//currentsum at inner node
//------------------------
          0 = (-ird) + cc.idrain - cc.iBD - ibdgmin - icGD - icBD;
          0 = (-irs) - cc.idrain - cc.iBS - ibsgmin - icGS - icBS;
          annotation(
            Documentation(info = "<html>
<p>MOSFET model, both N and P channel, LEVEL 1: Shichman-Hodges</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>", revisions = "<html>
<ul>
<li><i>March 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"),
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, 92}, {0, 40}, {-12, 40}, {-12, -40}, {0, -40}, {0, -94}}, color = {0, 0, 255}), Line(points = {{-92, 0}, {-20, 0}}, color = {0, 0, 255}), Line(points = {{-12, 0}, {94, 0}}, color = {0, 0, 255}), Line(points = {{-20, 40}, {-20, -40}}, color = {0, 0, 255}), Text(extent = {{8, -34}, {92, -86}}, lineColor = {0, 0, 255}, textString = "%name")}));
        end MOS;

        record ModelcardMOS "Record with technological parameters (.model)"
          extends Modelica.Icons.Record;
          parameter SI.Voltage VTO = -1e40 "Zero-bias threshold voltage, default 0";
          parameter SI.Transconductance KP = -1e40 "Transconductance parameter, default 2e-5";
          parameter Real GAMMA = -1e40 "Bulk threshold parameter, default 0";
          parameter SI.Voltage PHI = -1e40 "Surface potential, default 0.6";
          //Substrate Sperrschicht Potential
          parameter SI.InversePotential LAMBDA = 0 "Channel-length modulation, default 0";
          parameter SI.Resistance RD = -1e40 "Drain ohmic resistance, default 0";
          parameter SI.Resistance RS = -1e40 "Source ohmic resistance, default 0";
          parameter SI.Capacitance CBD = -1e40 "Zero-bias B-D junction capacitance, default 0";
          parameter SI.Capacitance CBS = -1e40 "Zero-bias B-S junction capacitance, default 0";
          parameter SI.Current IS = 1.e-14 "Bulk junction saturation current";
          parameter SI.Voltage PB = 0.8 "Bulk junction potential";
          parameter SI.Permittivity CGSO = 0.0 "Gate-source overlap capacitance per meter channel width";
          parameter SI.Permittivity CGDO = 0.0 "Gate-drain overlap capacitance per meter channel width";
          parameter SI.Permittivity CGBO = 0.0 "Gate-bulk overlap capacitance per meter channel width";
          parameter SI.Resistance RSH = 0.0 "Drain and source diffusion sheet resistance";
          parameter SI.CapacitancePerArea CJ = 0.0 "Zero-bias bulk junction bottom cap. per sq-meter of junction area";
          parameter Real MJ = 0.5 "Bulk junction bottom grading coefficient";
          parameter SI.Permittivity CJSW = 0.0 "Zero-bias junction sidewall cap. per meter of junction perimeter";
          parameter Real MJSW = 0.5 "Bulk junction sidewall grading coefficient";
          parameter SI.CurrentDensity JS = 0.0 "Bulk junction saturation current per sq-meter of junction area";
          parameter SI.Length TOX = -1e40 "Oxide thickness, default 1e-7";
          parameter Real NSUB = -1e40 "Substrate doping, default 0";
          parameter SI.Conversions.NonSIunits.PerArea_cm NSS = 0.0 "Surface state density";
          parameter Real TPG = 1.0 "Type of gate material: +1 opp. to substrate, -1 same as substrate, 0 Al gate";
          parameter SI.Length LD = 0.0 "Lateral diffusion";
          parameter SI.Conversions.NonSIunits.Area_cmPerVoltageSecond UO = 600 "Surface mobility";
          parameter Real KF = 0 "Flicker noise coefficient";
          parameter Real AF = 1.0 "Flicker noise exponent";
          parameter Real FC = 0.5 "Coefficient for forward-bias depletion capacitance formula";
          parameter SI.Temp_C TNOM = 27 "Parameter measurement temperature, default 27";
          constant Integer LEVEL = 1 "Model level: Shichman-Hodges";
          annotation(
            Documentation(info = "<html>
<p>Modelcard parameters for MOSFET model, both N and P channel, LEVEL 1: Shichman-Hodges</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>"));
        end ModelcardMOS;

        model MOS2 "Metal-Oxide Semiconductor Field-Effect Transistor"
          Modelica.Electrical.Analog.Interfaces.PositivePin G "gate node" annotation(
            Placement(transformation(extent = {{-110, -12}, {-90, 10}}, rotation = 0)));
          Modelica.Electrical.Analog.Interfaces.PositivePin D "drain node" annotation(
            Placement(transformation(extent = {{-10, 90}, {10, 110}}, rotation = 0)));
          Modelica.Electrical.Analog.Interfaces.NegativePin S "source node" annotation(
            Placement(transformation(extent = {{-10, -110}, {10, -90}}, rotation = 0)));
          Modelica.Electrical.Analog.Interfaces.PositivePin B "bulk node" annotation(
            Placement(transformation(extent = {{90, -10}, {110, 10}}, rotation = 0)));
          parameter Integer mtype(start = 0) "MOSFET type: 0 - N channel, 1 - P channel";
          parameter SI.Length L = 1e-4 "Length";
          parameter SI.Length W = 1e-4 "Width";
          parameter SI.Area AD = 0 "Area of the drain diffusion";
          parameter SI.Area AS = 0 "Area of the source diffusion";
          parameter SI.Length PD = 0 "Perimeter of the drain junction";
          parameter SI.Length PS = 0 "Perimeter of the source junction";
          parameter Real NRD = 1 "Number of squares of the drain diffusions";
          parameter Real NRS = 1 "Number of squares of the source diffusions";
          //--------------------------------------------------------------------------------------
          //need to be Boolean instead of integer, will be changed with the next Modelica version
          //via converting script
          parameter Integer OFF = 0 "Optional initial condition: 0 - IC not used, 1 - IC used, not implemented yet";
          //--------------------------------------------------------------------------------------
          parameter SI.Voltage IC_VDS = -1e40 "Initial condition value (VDS, not implemented yet)";
          parameter SI.Voltage IC_VGS = -1e40 "Initial condition value (VGS, not implemented yet)";
          parameter SI.Voltage IC_VBS = -1e40 "Initial condition value (VBS, not implemented yet)";
          parameter Boolean UIC = false "Use initial conditions: true, if initial condition is used";
          parameter SI.Temp_C TEMP = 27 "Operating temperature of the device";
          parameter Spice3.Internal.ModelcardMOS2 modelcard "MOSFET modelcard" annotation(
            Evaluate = true);
          final parameter Spice3.Internal.Mos2.Mos2ModelLineParams p = Spice3.Internal.Mos2.mos2RenameParametersRevised(modelcard) "Model line parameters" annotation(
            Evaluate = true);
          final parameter Spice3.Internal.Mosfet.Mosfet m = Spice3.Internal.Mosfet.mosfetRenameParametersDev(W, L, AD, AS, PD, PS, NRD, NRS, OFF, IC_VDS, IC_VGS, IC_VBS, UIC, TEMP) "Renamed parameters" annotation(
            Evaluate = true);
          final parameter Spice3.Internal.Mosfet.Mosfet m1 = Spice3.Internal.Mosfet.mosfetInitEquations(m);
          final parameter Integer m_type = if m.m_bPMOS > 0.5 then -1 else 1 "Type of the transistor";
          final parameter Spice3.Internal.Mos2.Mos2ModelLineParams p1 = Spice3.Internal.Mos2.mos2ModelLineParamsInitEquationsRevised(p, m_type) "Model line variables";
          final parameter Spice3.Internal.Mos2.Mos2Calc c11 = Spice3.Internal.Mos.mos2CalcInitEquationsRevised(p1, m1) "Precalculated parameters";
          final parameter Spice3.Internal.Mos2.Mos2Calc c22 = Spice3.Internal.Mos.mos2CalcCalcTempDependenciesRevised(p1, m1, c11, m_type) "Precalculated parameters";
          Spice3.Internal.Mos.CurrrentsCapacitances cc;
          constant Boolean m_bInit = false;
          SI.Voltage Dinternal;
          SI.Voltage Sinternal;
          SI.Voltage vBD;
          SI.Voltage vBS;
          SI.Voltage vGB;
          SI.Voltage vGD;
          SI.Voltage vGS;
          SI.Current ird;
          SI.Current irs;
          SI.Current ibdgmin;
          SI.Current ibsgmin;
          SI.Current icBD;
          SI.Current icBS;
          SI.Current icGB;
          SI.Current icGS;
          SI.Current icGD;
          //-------------------------------obsolete-----------------------------------------------------------------------------------------------
          parameter SI.Voltage IC(start = -1e40) "Initial condition values, not implemented yet";
          Real icqmGB;
          Real icqmGS;
          Real icqmGD;
          SI.Voltage vDS "Drain - source voltage";
          Spice3.Internal.Mos.DEVqmeyer qm;
          Spice3.Internal.Mos.CurrrentsCapacitances cc_obsolete;
          final parameter Spice3.Internal.Mos2.Mos2ModelLineVariables vp = Spice3.Internal.Mos2.mos2ModelLineParamsInitEquations(p, C, m_type) "Model line variables";
          final parameter Spice3.Internal.Mos2.Mos2Calc c1 = Spice3.Internal.Mos.mos2CalcInitEquations(p, C, vp, m) "Precalculated parameters";
          final parameter Spice3.Internal.Mos2.Mos2Calc c2 = Spice3.Internal.Mos.mos2CalcCalcTempDependencies(p, C, vp, m, c1, m_type) "Precalculated parameters";
          final parameter Spice3.Internal.Mos2.Mos2ModelLineParams p_obsolete = Spice3.Internal.Mos2.mos2RenameParameters(modelcard, C) "Model line parameters" annotation(
            Evaluate = true);
          constant Spice3.Internal.SpiceConstants C "General constants of SPICE simulator";
          Real MOScapgd = qm.qm_capgd;
          Real MOScapgs = qm.qm_capgs;
          Real MOScapgb = qm.qm_capgb;
        equation
          assert(NRD > 0, "NRD, length of drain in squares, must be greater than zero");
          assert(NRS > 0, "NRS, length of source in squares, must be greater than zero");
          cc = Spice3.Internal.Mos.mos2CalcNoBypassCodeRevised(m1, m_type, c22, p1, m_bInit, {G.v, B.v, Dinternal, Sinternal});
// voltages
// --------
          vBD = B.v - Dinternal;
          vBS = B.v - Sinternal;
          vGB = G.v - B.v;
          vGD = G.v - Dinternal;
          vGS = G.v - Sinternal;
// drain- and sourceresistances
// ----------------------------
          ird * c11.m_drainResistance = D.v - Dinternal;
          irs * c11.m_sourceResistance = S.v - Sinternal;
// capacitances
// ------------
          icBD = cc.cBD * der(vBD);
          icBS = cc.cBS * der(vBS);
          icGB = cc.cGB * der(vGB);
          icGD = cc.cGD * der(vGD);
          icGS = cc.cGS * der(vGS);
// currents
// --------
          ibsgmin = Spice3.Internal.SpiceConstants.CKTgmin * (B.v - Sinternal);
          ibdgmin = Spice3.Internal.SpiceConstants.CKTgmin * (B.v - Dinternal);
          G.i = icGB + icGD + icGS;
          B.i = cc.iBD + cc.iBS + ibdgmin + ibsgmin - icGB + icBD + icBS;
          D.i = ird;
          S.i = irs;
//currentsum at inner node
//------------------------
          0 = (-ird) + cc.idrain - cc.iBD - ibdgmin - icGD - icBD;
          0 = (-irs) - cc.idrain - cc.iBS - ibsgmin - icGS - icBS;
//----------------------obsolete--------------------------------------------------
          vDS = D.v - S.v;
          (cc_obsolete, qm) = Spice3.Internal.Mos.mos2CalcNoBypassCode(m, m_type, c2, p, C, vp, m_bInit, {G.v, B.v, Dinternal, Sinternal});
          icqmGB = 0;
          icqmGS = 0;
          icqmGD = 0;
          annotation(
            Documentation(info = "<html>
<p>MOSFET model, both N and P channel, LEVEL 2</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>", revisions = "<html>
<ul>
<li><i>January 2009 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"),
            Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, 92}, {0, 40}, {-12, 40}, {-12, -40}, {0, -40}, {0, -94}}, color = {0, 0, 255}), Line(points = {{-92, 0}, {-20, 0}}, color = {0, 0, 255}), Line(points = {{-12, 0}, {94, 0}}, color = {0, 0, 255}), Line(points = {{-20, 40}, {-20, -40}}, color = {0, 0, 255}), Text(extent = {{8, -34}, {92, -86}}, lineColor = {0, 0, 255}, textString = "%name")}));
        end MOS2;

        record ModelcardMOS2 "Record with technological parameters (.model)"
          extends Modelica.Icons.Record;
          extends Spice3.Internal.ModelcardMOS(MJSW = 0.33);
          parameter SI.Conversions.NonSIunits.PerArea_cm NFS = 0.0 "Fast surface state density";
          parameter SI.Length XJ = 0.0 "Metallurgical junction depth";
          parameter Types.ElectricFieldStrength_cm UCRIT = 1.e4 "Critical field for mobility degradation (MOS2 only)";
          parameter Real UEXP = 0.0 "Critical field exponent in mobility degradation (MOS2 only)";
          parameter SI.Velocity VMAX = 0.0 "Maximum drift velocity of carries";
          parameter Real NEFF = 1.0 "Total channel charge (fixed and mobile) coefficient (MOS2 only)";
          parameter Real DELTA = 0.0 "Width effect on threshold voltage";
          annotation(
            Documentation(info = "<html>
<p>Modelcard parameters for MOSFET model, both N and P channel, LEVEL 2</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>"));
        end ModelcardMOS2;

        model BJT2 "Bipolar junction transistor"
          Modelica.Electrical.Analog.Interfaces.PositivePin B "Base node" annotation(
            Placement(transformation(extent = {{-108, -10}, {-88, 10}}), iconTransformation(extent = {{-106, -10}, {-86, 10}})));
          Modelica.Electrical.Analog.Interfaces.PositivePin C "Collector node" annotation(
            Placement(transformation(extent = {{10, 88}, {30, 108}}), iconTransformation(extent = {{20, 90}, {40, 110}})));
          Modelica.Electrical.Analog.Interfaces.NegativePin E "Emitter node" annotation(
            Placement(transformation(extent = {{10, -108}, {30, -88}}), iconTransformation(extent = {{20, -110}, {40, -90}})));
          extends Spice3.Interfaces.ConditionalSubstrate;
          parameter Real TBJT(start = 1) "Type of transistor (NPN=1, PNP=-1)";
          parameter Real AREA = 1.0 "Area factor";
          parameter Boolean OFF = false "Optional initial condition: false - IC not used, true - IC used, not implemented yet";
          parameter SI.Voltage IC_VBE = -1e40 "Initial condition value (VBC, not implemented yet)";
          parameter SI.Voltage IC_VCE = -1e40 "Initial condition value (VBE, not implemented yet)";
          parameter Boolean UIC = false "Use initial conditions: true, if initial condition is used";
          parameter SI.Temp_C TEMP = 27 "Operating temperature of the device";
          parameter Boolean SENS_AREA = false "Flag to request sensitivity WRT area, not implemented yet";
          parameter Modelica.Electrical.Spice3.Internal.ModelcardBJT2 modelcard "BJT modelcard" annotation(
            Evaluate = true);
          final parameter Spice3.Internal.Bjt.BjtModelLineParams p = Spice3.Internal.Bjt.bjtRenameParameters(modelcard, TBJT) "Model line parameters" annotation(
            Evaluate = true);
          final parameter Spice3.Internal.Bjt.Bjt dev = Spice3.Internal.Bjt.bjtRenameParametersDev(AREA, OFF, IC_VBE, IC_VCE, UIC, SENS_AREA, TEMP) "Renamed parameters" annotation(
            Evaluate = true);
          final parameter Spice3.Internal.Bjt.BjtModelLineParams p1 = Spice3.Internal.Bjt.bjtModelLineInitEquations(p) "Model line variables";
          final parameter Spice3.Internal.Bjt.Bjt dev1 = Spice3.Internal.Bjt.bjtInitEquations(dev, p1) "Precalculated parameters";
          final parameter Spice3.Internal.Bjt.BjtCalc c = Spice3.Internal.Bjt.bjtCalcTempDependencies(dev1, p1) "Precalculated parameters";
          constant Boolean m_bInit = false;
          Spice3.Internal.Bjt.CurrentsCapacitances cc;
          SI.Voltage Cinternal;
          // inner collector node
          SI.Voltage Binternal;
          // inner base node
          SI.Voltage Einternal;
          // inner emitter node
          SI.Voltage vbe;
          SI.Voltage vbc;
          SI.Voltage vbx;
          SI.Voltage vcs;
          SI.Current irc;
          SI.Current ire;
          SI.Current irb;
          SI.Current ibcgmin;
          SI.Current ibegmin;
          SI.Current icapbe;
          SI.Current icapbc;
          SI.Current icapbx;
          SI.Current icapcs;
          SI.Current icaptt;
        equation
          cc = Spice3.Internal.Bjt.bjtNoBypassCode(dev1, p1, c, {C.v, B.v, E.v, Cinternal, Binternal, Einternal});
// voltages
          vbe = Binternal - Einternal;
          vbc = Binternal - Cinternal;
          vbx = B.v - Cinternal;
          vcs = Cinternal - substrateVoltage;
// currents through capacitances
          icapbe = if m_bInit then 0.0 else cc.capbe * der(vbe);
          icapbc = if m_bInit then 0.0 else cc.capbc * der(vbc);
          icaptt = if m_bInit then 0.0 else cc.captt * der(vbc);
          icapbx = if m_bInit then 0.0 else cc.capbx * der(vbx);
          icapcs = if m_bInit then 0.0 else cc.capcs * der(vcs);
// resistances
          irc * p1.m_collectorResist = C.v - Cinternal;
          ire * p1.m_emitterResist = E.v - Einternal;
//  irb * cc.rx = (B.v - Binternal);  // exact resistance
          irb * p.m_baseResist = B.v - Binternal;
// faulty resistance
// currents
          ibcgmin = Spice3.Internal.SpiceConstants.CKTgmin * (Binternal - Cinternal);
          ibegmin = Spice3.Internal.SpiceConstants.CKTgmin * (Binternal - Einternal);
          C.i = irc;
          E.i = ire;
          B.i = irb + icapbx;
//current sum at inner nodes
          0 = ibcgmin + irc - cc.iCC + cc.iBCN + cc.iBC + icapbc + icapbx - icapcs + icaptt;
//current sum for inner node Cinternal
          0 = ibegmin + ire + cc.iCC + cc.iBEN + cc.iBE + icapbe;
//current sum for inner node Einternal
          0 = (-ibcgmin) - ibegmin + irb - cc.iBC - cc.iBE - cc.iBCN - cc.iBEN - icapbc - icapbe - icaptt;
//current sum for inner node Binternal
          substrateCurrent = icapcs;
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-20, 60}, {-20, -60}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-20, 0}, {-86, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{34, 94}, {-20, 40}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-20, -40}, {32, -92}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-94, 56}, {206, 16}}, textString = "%name", lineColor = {0, 0, 255})}),
            Documentation(info = "<html>
<p>Bipolar junction transistor model, both NPN and PNP</p>
<p>The package Internal is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>", revisions = "<html>
<ul>
<li><i>August 2009 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
        end BJT2;

        record ModelcardBJT2 "Record with technological parameters (.model)"
          extends Modelica.Icons.Record;
          parameter SI.Temp_C TNOM = 27 "Parameter measurement temperature";
          parameter SI.Current IS = 1e-16 "Transport saturation current";
          parameter Real BF = 100.00 "Ideal maximum forward beta F";
          parameter Real NF = 1.0 "Forward current emission coefficientF";
          parameter Real NE = 1.5 "B-E leakage emission coefficient";
          parameter SI.Current ISE = -1e40 "B-E leakage saturation current, default = 0";
          constant Real C2 = -1e40 "Obsolete parameter name, default = 0";
          parameter SI.Current ISC = -1e40 "B-C leakage saturation current, default = 0";
          constant Real C4 = -1e40 "Obsolete parameter name, default = 0";
          parameter Real BR = 1.0 "Ideal maximum reverse beta";
          parameter Real NR = 1.0 "Reverse current emission coefficient";
          parameter Real NC = 2.0 "B-C leakage emission coefficient";
          parameter SI.Voltage VAF = 0.0 "Forward Early voltage";
          parameter SI.Current IKF = 0.0 "Forward beta roll-off corner current";
          parameter SI.Voltage VAR = 0.0 "Reverse Early voltage";
          parameter SI.Current IKR = 0.0 "Reverse beta roll-off corner current";
          parameter SI.Resistance RE = 0.0 "Emitter resistance";
          parameter SI.Resistance RC = 0.0 "Collector resistance";
          parameter SI.Current IRB = 0.0 "Current for base resistance = (rb+rbm)/2";
          parameter SI.Resistance RB = 0.0 "Zero bias base resistance";
          parameter SI.Resistance RBM = 0.0 "Minimum base resistance, default = 0.0";
          parameter SI.Capacitance CJE = 0.0 "Zero bias B-E depletion capacitance";
          parameter SI.Voltage VJE = 0.75 "B-E built in potential";
          parameter Real MJE = 0.33 "B-E junction exponential factor";
          parameter SI.Time TF = 0.0 "Ideal forward transit time";
          parameter Real XTF = 0.0 "Coefficient for bias dependence of TF";
          parameter SI.Current ITF = 0.0 "High current dependence of TF,";
          parameter SI.Voltage VTF = 0.0 "Voltage giving VBC dependence of TF";
          parameter SI.Frequency PTF = 0.0 "Excess phase at freq=1/(TF*2*Pi) Hz";
          parameter SI.Capacitance CJC = 0.0 "Zero bias B-C depletion capacitance";
          parameter SI.Voltage VJC = 0.75 "B-C built in potential";
          parameter Real MJC = 0.33 "B-C junction grading coefficient";
          parameter Real XCJC = 1.0 "Fraction of B-C cap to internal base";
          parameter SI.Time TR = 0.0 "Ideal reverse transit time";
          parameter SI.Capacitance CJS = 0.0 "Zero bias C-S capacitance";
          parameter SI.Voltage VJS = 0.75 "Substrate junction built-in potential";
          parameter Real MJS = 0.0 "Substrate junction grading coefficient";
          parameter Real XTB = 0.0 "Forward and reverse beta temperature exponent";
          parameter SI.GapEnergy EG = 1.11 "Energy gap for IS temperature effect on IS";
          parameter Real XTI = 3.0 "Temperature exponent for IS";
          parameter Real KF = 0.0 "Flicker Noise Coefficient";
          parameter Real AF = 1.0 "Flicker Noise Exponent";
          parameter Real FC = 0.5 "Forward bias junction fit parameter";
          annotation(
            Documentation(info = "<html>
<p>Modelcard parameters for BJT model, both PNP and NPN</p>
<p>The package Internal is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>"));
        end ModelcardBJT2;

        model BJT "Bipolar junction transistor, obsolete, use model BJT2"
          extends Modelica.Icons.ObsoleteModel;
          Modelica.Electrical.Analog.Interfaces.PositivePin B "Base node" annotation(
            Placement(transformation(extent = {{-108, -10}, {-88, 10}}), iconTransformation(extent = {{-106, -10}, {-86, 10}})));
          Modelica.Electrical.Analog.Interfaces.PositivePin C "Collector node" annotation(
            Placement(transformation(extent = {{10, 88}, {30, 108}}), iconTransformation(extent = {{20, 90}, {40, 110}})));
          Modelica.Electrical.Analog.Interfaces.NegativePin E "Emitter node" annotation(
            Placement(transformation(extent = {{10, -108}, {30, -88}}), iconTransformation(extent = {{20, -110}, {40, -90}})));
          parameter Real TBJT(start = 1) "Type of transistor (NPN=1, PNP=-1)";
          parameter Real AREA = 1.0 "Area factor";
          parameter Boolean OFF = false "Optional initial condition: false - IC not used, true - IC used, not implemented yet";
          parameter SI.Voltage IC_VCE(start = -1e40) "Initial condition value (VBE, not implemented yet";
          parameter SI.Voltage IC_VBE(start = -1e40) "Initial condition value (VBC, not implemented yet";
          parameter SI.Temp_C TEMP = 27 "Operating temperature of the device";
          parameter Boolean SENS_AREA = false "Flag to request sensitivity WRT area, not implemented yet";
          parameter Modelica.Electrical.Spice3.Internal.ModelcardBJT modelcard "BJT modelcard" annotation(
            Evaluate = true);
          final parameter Spice3.Internal.Bjt3.BjtModelLineParams p = Spice3.Internal.Bjt3.bjtRenameParameters(modelcard, Con, TBJT) "Model line parameters" annotation(
            Evaluate = true);
          constant Spice3.Internal.SpiceConstants Con "General constants of SPICE simulator";
          final parameter Spice3.Internal.Bjt3.Bjt p1 = Spice3.Internal.Bjt3.bjtRenameParametersDev(AREA, OFF, IC_VBE, IC_VCE, SENS_AREA) "Renamed parameters" annotation(
            Evaluate = true);
          final parameter Spice3.Internal.Model.Model m = Spice3.Internal.Bjt3.bjtRenameParametersDevTemp(TEMP) "Renamed parameters" annotation(
            Evaluate = true);
          final parameter Spice3.Internal.Bjt3.BjtModelLineVariables vl = Spice3.Internal.Bjt3.bjtModelLineInitEquations(p) "Model line variables";
          final parameter Spice3.Internal.Bjt3.Bjt3Calc c = Spice3.Internal.Bjt3.bjt3CalcTempDependencies(p1, p, m, vl) "Precalculated parameters";
          final parameter Spice3.Internal.Bjt3.BjtVariables v = Spice3.Internal.Bjt3.bjtInitEquations(p1, p, vl) "Precalculated parameters";
          constant Boolean m_bInit = false;
          Spice3.Internal.Bjt3.CurrentsCapacitances cc;
          Real Cinternal;
          //inner collector node
          Real Binternal;
          //inner base node
          Real Einternal;
          //inner emitter node
          Real irc;
          Real ire;
          Real irb;
          Real ibcgmin;
          Real ibegmin;
          Real capbe;
          Real icapbe;
          Real capbc;
          Real icapbc;
          Real capbx;
          Real icapbx;
          SI.Voltage vBE "Base - emitter voltage";
          SI.Voltage vCE "Collector - emitter voltage";
          SI.Voltage vBC "Base - collector voltage";
        equation
          vBE = B.v - E.v;
          vCE = C.v - E.v;
          vBC = B.v - C.v;
          (cc, capbe, capbc, capbx) = Spice3.Internal.Bjt3.bjtNoBypassCode(m, p1, p, c, v, vl, {C.v, B.v, E.v, Cinternal, Binternal, Einternal}, m_bInit);
//currents through capacitances
          icapbe = if m_bInit then 0.0 else capbe * (der(Binternal) - der(Einternal));
          icapbc = if m_bInit then 0.0 else capbc * (der(Binternal) - der(Cinternal));
          icapbx = if m_bInit then 0.0 else capbx * (der(B.v) - der(Cinternal));
//Resistances
          irc * p.m_collectorResist = C.v - Cinternal;
          ire * p.m_emitterResist = E.v - Einternal;
          irb * p.m_baseResist = B.v - Binternal;
//currents
          ibcgmin = Spice3.Internal.SpiceConstants.CKTgmin * (Binternal - Cinternal);
          ibegmin = Spice3.Internal.SpiceConstants.CKTgmin * (Binternal - Einternal);
          C.i = irc;
          E.i = ire;
          B.i = irb + icapbx;
//current sum at inner nodes
          0 = ibcgmin + irc - cc.iCC + cc.iBCN + cc.iBC + icapbc + icapbx;
//current sum for inner node Cinternal
          0 = ibegmin + ire + cc.iCC + cc.iBEN + cc.iBE + icapbe;
//current sum for inner node Einternal
          0 = (-ibcgmin) - ibegmin + irb - cc.iBC - cc.iBE - cc.iBCN - cc.iBEN - icapbc - icapbe;
//current sum for inner node Binternal
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-20, 60}, {-20, -60}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-20, 0}, {-86, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{34, 94}, {-20, 40}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{-20, -40}, {32, -92}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-94, 56}, {206, 16}}, textString = "%name", lineColor = {0, 0, 255})}),
            Documentation(info = "<html>
<p>This model is obsolete, please use BJT2</p>
<p>Bipolar junction transistor model</p>
<p>The package Internal is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>", revisions = "<html>
<ul>
<li><i>August 2009 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
        end BJT;

        record ModelcardBJT "Record with technological parameters (.model), obsolete model, please use ModelcardBJT2"
          extends Modelica.Icons.Record;
          extends Modelica.Icons.ObsoleteModel;
          parameter SI.Temp_C TNOM = -1e40 "Parameter measurement temperature, default 27";
          parameter SI.Current IS = 1e-16 "Transport saturation current";
          parameter Real BF = 100.00 "Ideal maximum forward beta F";
          parameter Real NF = 1.0 "Forward current emission coefficientF";
          parameter Real NE = 1.5 "B-E leakage emission coefficient";
          parameter SI.Current ISE = -1e40 "B-E leakage saturation current, default = 0";
          constant Real C2 = -1e40 "Obsolete parameter name, default = 0";
          parameter SI.Current ISC = -1e40 "B-C leakage saturation current, default = 0";
          constant Real C4 = -1e40 "Obsolete parameter name, default = 0";
          parameter Real BR = 1.0 "Ideal maximum reverse beta";
          parameter Real NR = 1.0 "Reverse current emission coefficient";
          parameter Real NC = 2.0 "B-C leakage emission coefficient";
          parameter SI.Voltage VAF = 0.0 "Forward Early voltage";
          parameter SI.Current IKF = 0.0 "Forward beta roll-off corner current";
          parameter SI.Voltage VAR = 0.0 "Reverse Early voltage";
          parameter SI.Current IKR = 0.0 "Reverse beta roll-off corner current";
          parameter SI.Resistance RE = 0.0 "Emitter resistance";
          parameter SI.Resistance RC = 0.0 "Collector resistance";
          parameter SI.Current IRB = 0.0 "Current for base resistance = (rb+rbm)/2";
          parameter SI.Resistance RB = 0.0 "Zero bias base resistance";
          parameter SI.Resistance RBM = -1e40 "Minimum base resistance, default = 0.0";
          parameter SI.Capacitance CJE = 0.0 "Zero bias B-E depletion capacitance";
          parameter SI.Voltage VJE = 0.75 "B-E built in potential";
          parameter Real MJE = 0.33 "B-E junction exponential factor";
          parameter SI.Time TF = 0.0 "Ideal forward transit time";
          parameter Real XTF = 0.0 "Coefficient for bias dependence of TF";
          parameter SI.Current ITF = 0.0 "High current dependence of TF,";
          parameter SI.Voltage VTF = 0.0 "Voltage giving VBC dependence of TF";
          parameter SI.Temp_C PTF = 0.0 "Excess phase at freq=1/(TF*2*Pi) Hz";
          parameter SI.Capacitance CJC = 0.0 "Zero bias B-C depletion capacitance";
          parameter SI.Voltage VJC = 0.75 "B-C built in potential";
          parameter Real MJC = 0.33 "B-C junction grading coefficient";
          parameter Real XCJC = 1.0 "Fraction of B-C cap to internal base";
          parameter SI.Time TR = 0.0 "Ideal reverse transit time";
          parameter SI.Capacitance CJS = 0.0 "Zero bias C-S capacitance";
          parameter SI.Voltage VJS = 0.75 "Substrate junction built-in potential";
          parameter Real MJS = 0.0 "Substrate junction grading coefficient";
          parameter Real XTB = 0.0 "Forward and reverse beta temperature exponent";
          parameter SI.GapEnergy EG = 1.11 "Energy gap for IS temperature effect on IS";
          parameter Real XTI = 3.0 "Temperature exponent for IS";
          parameter Real KF = 0.0 "Flicker Noise Coefficient";
          parameter Real AF = 1.0 "Flicker Noise Exponent";
          parameter Real FC = 0.5 "Forward bias junction fit parameter";
          annotation(
            Documentation(info = "<html>
<p>This model is obsolete, please use BJT2</p>
<p>Modelcard parameters for BJT model, both PNP and NPN</p>
<p>The package Internal is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>"));
        end ModelcardBJT;

        model JFET "Junction Field-Effect Transistor"
          Modelica.Electrical.Analog.Interfaces.PositivePin G "gate node" annotation(
            Placement(transformation(extent = {{-110, -12}, {-90, 10}}, rotation = 0)));
          Modelica.Electrical.Analog.Interfaces.PositivePin D "drain node" annotation(
            Placement(transformation(extent = {{-10, 90}, {10, 110}}, rotation = 0)));
          Modelica.Electrical.Analog.Interfaces.NegativePin S "source node" annotation(
            Placement(transformation(extent = {{-10, -110}, {10, -90}}, rotation = 0)));
          parameter Integer mtype(start = 0) "JFET type: 0 - N channel, 1 - P channel";
          parameter Real AREA(start = 1) "Number of parallel connected identical elements";
          parameter Boolean OFF = false "Optional initial condition: 0 - IC not used, 1 - IC used, not implemented yet";
          parameter SI.Voltage IC_VDS = -1e40 "Initial condition value (VDS, not implemented yet)";
          parameter SI.Voltage IC_VGS = -1e40 "Initial condition value (VGS, not implemented yet)";
          parameter Boolean UIC = false "Use initial conditions: true, if initial condition is used";
          parameter SI.Temp_C TEMP = 27 "Operating temperature of the device";
          parameter Modelica.Electrical.Spice3.Internal.ModelcardJFET modelcard "JFET modelcard" annotation(
            Evaluate = true);
          final parameter Modelica.Electrical.Spice3.Internal.Jfet.JfetModelLine p = Modelica.Electrical.Spice3.Internal.Jfet.jfetRenameParameters(modelcard) "Model line parameters" annotation(
            Evaluate = true);
          final parameter Modelica.Electrical.Spice3.Internal.Fet.Fet m = Modelica.Electrical.Spice3.Internal.Fet.fetRenameParametersDev(AREA, OFF, IC_VDS, IC_VGS, UIC, TEMP) "Renamed parameters" annotation(
            Evaluate = true);
          final parameter Integer m_type = if mtype > 0.5 then -1 else 1 "Type of the transistor";
          //    enum fet_type { NFET = 1, PFET = -1 };
          final parameter Modelica.Electrical.Spice3.Internal.Jfet.JfetModelLine p1 = Modelica.Electrical.Spice3.Internal.Jfet.jfetInitEquations(m, p) "Precalculated parameters";
          final parameter Modelica.Electrical.Spice3.Internal.Jfet.JfetModelLine p2 = Modelica.Electrical.Spice3.Internal.Jfet.jfetModelLineInitEquations(p1) "Model line variables";
          final parameter Modelica.Electrical.Spice3.Internal.Fet.Fet m1 = Modelica.Electrical.Spice3.Internal.Jfet.jfetCalcTempDependencies(m, p2) "Precalculated parameters";
          Modelica.Electrical.Spice3.Internal.Fet.CurrrentsCapacitances cc;
          constant Boolean m_bInit = false;
          SI.Voltage Dinternal;
          //internal drain node
          SI.Voltage Sinternal;
          //internal source node
          SI.Voltage vGD;
          SI.Voltage vGS;
          SI.Current ird;
          SI.Current irs;
          SI.Current igdgmin;
          SI.Current igsgmin;
          SI.Current icGS;
          SI.Current icGD;
        equation
          cc = Modelica.Electrical.Spice3.Internal.Jfet.jfetNoBypassCode(m1, p2, m_type, m_bInit, {G.v, Dinternal, Sinternal});
// voltages
// --------
          vGD = G.v - Dinternal;
          vGS = G.v - Sinternal;
// drain- and sourceresistances
// ----------------------------
          ird * p2.m_drainResist = D.v - Dinternal;
          irs * p2.m_sourceResist = S.v - Sinternal;
// capacitances
// ------------
          icGD = cc.cGD * der(vGD);
          icGS = cc.cGS * der(vGS);
// currents
// --------
          igsgmin = Modelica.Electrical.Spice3.Internal.SpiceConstants.CKTgmin * (G.v - Sinternal);
          igdgmin = Modelica.Electrical.Spice3.Internal.SpiceConstants.CKTgmin * (G.v - Dinternal);
          G.i = icGD + icGS + cc.iGD + igdgmin + cc.iGS + igsgmin;
          D.i = ird;
          S.i = irs;
//currentsum at inner node
//------------------------
          0 = (-ird) + cc.idrain - cc.iGD - igdgmin - icGD;
          0 = (-irs) - cc.idrain - cc.iGS - igsgmin - icGS;
          annotation(
            Documentation(info = "<html>
<p>JFET model, both N and P channel</p>
<p>The package Internal is not for user access. There all function, records and data are stored, that are needed for modeling the semiconductor models of the package Semiconductors.</p>
</html>", revisions = "<html>
<ul>
<li><i>March 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"),
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{0, 92}, {0, 40}, {-12, 40}, {-12, -40}, {0, -40}, {0, -94}}, color = {0, 0, 255}), Line(points = {{-92, 0}, {-20, 0}}, color = {0, 0, 255}), Line(points = {{-20, 40}, {-20, -40}}, color = {0, 0, 255}), Text(extent = {{8, -34}, {96, -54}}, lineColor = {0, 0, 255}, textString = "%name")}));
        end JFET;

        record ModelcardJFET "Record with technological parameters (.model)"
          extends Modelica.Icons.Record;
          parameter SI.Capacitance CGS = -1e40 "Zero-bias G-S junction capacitance, default 0";
          parameter SI.Capacitance CGD = -1e40 "Zero-bias G-D junction capacitance, default 0";
          parameter SI.Current IS = 1.e-14 "Saturation current of pn junctions";
          parameter Real FC = 0.5 "Coefficient for forward-bias depletion capacitance formula";
          parameter SI.Resistance RD = -1e40 "Drain ohmic resistance, default 0";
          parameter SI.Resistance RS = -1e40 "Source ohmic resistance, default 0";
          parameter SI.Temp_C TNOM = 27 "Parameter measurement temperature";
          parameter SI.Voltage VTO = -1e40 "Zero-bias threshold voltage, default -2";
          parameter SI.InversePotential B = -1e40 "Dotierungsverlauf parameter, default 1";
          parameter Real BETA = -1e40 "Output admittance parameter, default 1e-4";
          parameter SI.InversePotential LAMBDA = 0 "Channel-length modulation, default 0";
          parameter SI.Voltage PB = 1.0 "Junction potential of pn junctions";
          parameter Real AF = 1.0 "Flicker noise exponent";
          parameter Real KF = 0 "Flicker noise coefficient";
          annotation(
            Documentation(info = "<html>
<p>Modelcard parameters for JFET model, both N and P channel</p>
<p>The package Internal is not for user access. There all function, records and data are stored, that are needed for modeling the semiconductor models of the package Semiconductors.</p>
</html>"));
        end ModelcardJFET;

        model DIODE "Diode model"
          extends Modelica.Electrical.Analog.Interfaces.TwoPin;
          parameter Real AREA = 1 "Area factor";
          parameter Boolean OFF = false "Optional initial condition: false - IC not used, true - IC used, not implemented yet";
          parameter SI.Voltage IC(start = -1e40) "Initial condition value (VD, not implemented yet";
          parameter SI.Temp_C TEMP = 27 "Operating temperature of the device";
          parameter Boolean SENS_AREA(start = false) "Flag to request sensitivity WRT area, not implemented yet";
          parameter ModelcardDIODE modelcarddiode "DIODE modelcard" annotation(
            Evaluate = true);
          constant SpiceConstants C "General constants of SPICE simulator";
          final parameter Diode.DiodeModelLineParams param = Diode.diodeRenameParameters(modelcarddiode, C) "Model line parameters";
          final parameter Diode.DiodeParams dp = Diode.diodeRenameParametersDev(TEMP, AREA, IC, OFF, SENS_AREA) "Renamed parameters" annotation(
            Evaluate = true);
          final parameter Model.Model m = Diode.diodeRenameParametersDevTemp(TEMP) "Renamed parameters" annotation(
            Evaluate = true);
          final parameter Diode.DiodeVariables c1 = Diode.diodeInitEquations(param) "Precalculated values";
          final parameter Diode.DiodeCalc c2 = Diode.diodeCalcTempDependencies(param, dp, m, c1) "Precalculated values";
          constant Boolean m_mbInit = false;
          Diode.CurrentsCapacitances cc;
          Real icap;
          Real m_dCap;
          Real pin;
          Real ir;
          Real igmin;
        equation
          (cc, m_dCap) = Diode.diodeNoBypassCode(param, dp, c2, m, m_mbInit, {pin, n.v});
//current through capacitance
          icap = if m_mbInit then 0.0 else m_dCap * (der(pin) - der(n.v));
//resistance
          ir * param.m_resist = p.v - pin;
//gmin
          igmin = SpiceConstants.CKTgmin * (pin - n.v);
          p.i = ir;
          n.i = (-(cc.m_dCurrent + igmin)) - icap;
//currentsum at inner node
          0 = (-ir) + cc.m_dCurrent + igmin + icap;
          annotation(
            Icon(graphics = {Line(points = {{90, 0}, {-90, 0}}, color = {0, 0, 255}), Polygon(points = {{30, 0}, {-30, 40}, {-30, -40}, {30, 0}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-90, 0}, {40, 0}}, color = {0, 0, 255}), Line(points = {{40, 0}, {90, 0}}, color = {0, 0, 255}), Line(points = {{30, 40}, {30, -40}}, color = {0, 0, 255}), Text(extent = {{-154, 100}, {146, 60}}, textString = "%name", lineColor = {0, 0, 255})}),
            Documentation(info = "<html>
<p>DIODE model</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>", revisions = "<html>
<ul>
<li><i>Nov. 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
        end DIODE;

        record ModelcardDIODE "Record with technological parameters (.model)"
          extends Modelica.Icons.Record;
          parameter SI.Current IS = 1e-14 "Saturation Current";
          parameter SI.Resistance RS = 0.0 "Ohmic resistance";
          parameter Real N = 1.0 "Emission coefficient";
          parameter SI.Time TT = 0.0 "Transit time";
          parameter SI.Capacitance CJO = 0.0 "Junction capacitance";
          parameter SI.Voltage VJ = 1.0 "Junction Potential";
          parameter Real M = 0.5 "Grading coefficient";
          parameter SI.ActivationEnergy EG = 1.11 "Activation Energy";
          parameter Real XTI = 3.0 "Saturation current temperature exponent";
          parameter Real FC = 0.5 "Forward bias junction fit parameter";
          parameter SI.Voltage BV = -1e40 "Reverse breakdown voltage, default infinity";
          parameter SI.Current IBV = 1e-3 "Current at reverse breakdown voltage";
          parameter SI.Temp_C TNOM = 27 "Parameter measurement temperature";
          parameter Real KF = 0.0 "Flicker noise coefficient";
          parameter Real AF = 1.0 "Flicker noise exponent";
          parameter SI.Conductance G = 0 "Ohmic conductance";
          annotation(
            Documentation(info = "<html>
<p>Modelcard parameters for DIODE model</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>"));
        end ModelcardDIODE;

        model R_SEMI "Semiconductor resistor"
          extends Modelica.Electrical.Analog.Interfaces.OnePort;
          parameter SI.Resistance R = -1e40 "Resistance, if specified, geometrical information is overwritten";
          parameter SI.Temp_C TEMP = -1e40 "Temperature of resistor";
          parameter SI.Length L = -1e40 "Lenght of the resistor";
          parameter SI.Length W = -1e40 "Width of the resistor, default DEFW (modelcard)";
          parameter Boolean SENS_AREA = false "Parameter for sensitivity analyses, not implemented yet";
          parameter ModelcardR modelcard "Resistor modelcard";
          constant SpiceConstants C "General constants of SPICE simulator";
          final parameter Rsemiconductor.ResistorModelLineParams lp = Rsemiconductor.resistorRenameParameters(modelcard, C) "Model Line Parameters";
          final parameter Rsemiconductor.ResistorParams rp = Rsemiconductor.resistorRenameParametersDev(R, W, L, TEMP, SENS_AREA, C) "Renamed parameters";
          Rsemiconductor.ResistorVariables vp;
        algorithm
          vp := Rsemiconductor.resistorInitEquations(rp, lp);
          (vp.m_dConduct, vp.m_dCond_dTemp) := Modelica.Electrical.Spice3.Internal.Functions.resDepTemp(vp.m_dResist, rp.m_dTemp, lp.m_dTnom, lp.m_dTC1, lp.m_dTC2);
          i := vp.m_dConduct * v;
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-70, 28}, {70, -32}}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-70, 0}, {-90, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Line(points = {{70, 0}, {90, 0}}, color = {0, 0, 255}, smooth = Smooth.None), Text(extent = {{-150, 64}, {150, 24}}, textString = "%name", lineColor = {0, 0, 255})}),
            Documentation(revisions = "<html>
<dl>
<dt><i> April 2009 </i></dt>
<dd>by Kristin Majetta initially implemented</dd>
</dl>
</html>", info = "<html>
<p>Semiconductor resistance model</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>"));
        end R_SEMI;

        record ModelcardR "Record with technological parameters (.model)"
          extends Modelica.Icons.Record;
          parameter SI.Conversions.NonSIunits.FirstOrderTemperaturCoefficient TC1 = 0.0 "First order temperature coefficient";
          parameter SI.Conversions.NonSIunits.SecondOrderTemperaturCoefficient TC2 = 0.0 "In Ohm/(deg C*deg C), Second2 order temperature coefficient";
          parameter SI.Resistance RSH = -1e40 "Sheet resistance";
          parameter SI.Temp_C TNOM = -1e40 "Parameter measurement temperature, default 27";
          parameter SI.Length DEFW = 1e-5 "Default device width";
          parameter SI.Length NARROW = 0 "Narrowing of resistor due to side etching";
          annotation(
            Documentation(info = "<html>
<p>Modelcard parameters for semiconductor resistance model</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>"));
        end ModelcardR;

        model C_SEMI "Semiconductor capacitor"
          extends Modelica.Electrical.Analog.Interfaces.OnePort;
          parameter SI.Capacitance C = -1e40 "Capacitance, if specified, geometrical information is overwritten";
          parameter SI.Temp_C TEMP = 27 "Temperature of capacitor";
          parameter SI.Length L(start = 0) "Lenght of the capacitor";
          parameter SI.Length W = -1e40 "Width of the capacitor, default DEFW (modelcard)";
          parameter Boolean SENS_AREA = false "Parameter for sensitivity analyses, not implemented yet";
          parameter SI.Voltage IC = 0 "Initial value";
          parameter Boolean UIC = false "Use initial conditions: true, if initial condition is used";
          parameter Modelica.Electrical.Spice3.Internal.ModelcardC modelcard "Capacitor modelcard";
          final parameter Modelica.Electrical.Spice3.Internal.Csemiconductor.CapacitorModelLineParams lp = Modelica.Electrical.Spice3.Internal.Csemiconductor.capacitorRenameParameters(modelcard) "Model Line Parameters";
          final parameter Modelica.Electrical.Spice3.Internal.Csemiconductor.Capacitor cp = Modelica.Electrical.Spice3.Internal.Csemiconductor.capacitorRenameParametersDev(C, W, L, TEMP, SENS_AREA, lp) "Renamed parameters";
          Modelica.Electrical.Spice3.Internal.Csemiconductor.Capacitor vp;
        protected
          SI.Voltage vinternal;
        initial equation
          if UIC then
            vinternal = IC;
          else
            der(vinternal) = 0;
          end if;
        algorithm
          if cp.m_dCapIsGiven < 0.5 then
            assert(L > 0, "Length of capacitor must be greater then zero");
          end if;
          vp := Modelica.Electrical.Spice3.Internal.Csemiconductor.capacitorInitEquations(cp, lp);
          vinternal := p.v - n.v;
          i := vp.m_dCapac * der(vinternal);
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-14, 28}, {-14, -28}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{14, 28}, {14, -28}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{-90, 0}, {-14, 0}}), Line(points = {{14, 0}, {90, 0}}), Text(extent = {{-130, -40}, {134, -60}}, lineColor = {0, 0, 0}, textString = "C=%C"), Text(extent = {{-138, 42}, {136, 62}}, textString = "%name")}),
            Documentation(revisions = "<html>
<ul>
<li><i>April 2009</i> by Kristin Majetta
    <br>initially implemented</li>
</ul>
</html>", info = "<html>
<p>Semiconductor capacitance model</p>
<p><br/>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>"));
        end C_SEMI;

        record ModelcardC "Record with technological parameters (.model)"
          extends Modelica.Icons.Record;
          parameter SI.CapacitancePerArea CJ = 0.0 "Junction bottom capacitance     F/meters2";
          parameter SI.Permittivity CJSW = 0.0 "Junction sidewall capacitance   F/meters";
          parameter SI.Length DEFW = 1e-5 "Default device width";
          parameter SI.Length NARROW = 0 "Narrowing due to side etching";
          annotation(
            Documentation(info = "<html>
<p>Modelcard parameters for semiconductor capacitance model</p>
<p><br/>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>"));
        end ModelcardC;

        record SpiceConstants "General constants of SPICE simulator"
          extends Modelica.Icons.Record;
          constant Real EPSSIL = 11.7 * 8.854214871e-12;
          constant Real EPSOX = 3.453133e-11;
          constant SI.Charge CHARGE = 1.6021918e-19;
          constant SI.Temp_K CONSTCtoK = 273.15;
          constant SI.HeatCapacity CONSTboltz = 1.3806226e-23;
          // J/K
          constant SI.Temp_K REFTEMP = 300.15;
          /* 27 deg C */
          constant Real CONSTroot2 = sqrt(2.0);
          constant Real CONSTvt0(final unit = "(J/K)/(A.s)") = Modelica.Constants.k * Modelica.SIunits.Conversions.from_degC(27) / CHARGE;
          // deg C
          constant Real CONSTKoverQ(final unit = "(J/K)/(A.s)") = Modelica.Constants.k / CHARGE;
          constant Real CONSTe = exp(1.0);
          // options
          constant SI.Conductance CKTgmin = 1e-12;
          constant SI.Temp_K CKTnomTemp = 300.15;
          constant SI.Temp_K CKTtemp = 300.15;
          constant SI.Area CKTdefaultMosAD = 0.0;
          constant SI.Area CKTdefaultMosAS = 0.0;
          constant SI.Length CKTdefaultMosL = 100e-6;
          constant SI.Length CKTdefaultMosW = 100e-6;
          constant Real CKTreltol = 1e-10;
          constant Real CKTabstol = 1e-15;
          constant Real CKTvolttol = 1e-10;
          constant Real CKTtemptol = 1e-3;
          annotation(
            Documentation(info = "<html>
<p>General constants used by SPICE</p>
<p>The package Internal is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>"));
        end SpiceConstants;

        record MaterialParameters
          extends Modelica.Icons.Record;
          // energy gap for silicon
          constant SI.GapEnergy EnergyGapSi = 1.16;
          // first band correction factor of silicon
          constant Types.GapEnergyPerTemperature FirstBandCorrFactorSi = 7.02e-4;
          // second band correction factor of silicon
          constant SI.Temperature SecondBandCorrFactorSi = 1108;
          // band correction factor for T = 300K
          constant SI.GapEnergy BandCorrFactorT300 = 1.1150877;
          // intrinsic conduction carrier density
          constant Types.PerVolume IntCondCarrDensity = 1.45e16;
          annotation(
            Documentation(info = "<html>
<p>Definition of Material parameters</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>"));
        end MaterialParameters;

        package Functions "Equations for semiconductor calculation"
          extends Modelica.Icons.InternalPackage;

          function junctionPotDepTemp "Temperature dependency of junction potential"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Voltage phi0;
            input Modelica.SIunits.Temp_K temp "Device Temperature";
            input Modelica.SIunits.Temp_K tnom "Nominal Temperature";
            output Modelica.SIunits.Voltage ret "Output voltage";
          protected
            Modelica.SIunits.Voltage phibtemp;
            Modelica.SIunits.Voltage phibtnom;
            Modelica.SIunits.Voltage vt;
          algorithm
            phibtemp := Modelica.Electrical.Spice3.Internal.Functions.energyGapDepTemp(temp);
            phibtnom := Modelica.Electrical.Spice3.Internal.Functions.energyGapDepTemp(tnom);
            vt := Spice3.Internal.SpiceConstants.CONSTKoverQ * temp;
            ret := (phi0 - phibtnom) * temp / tnom + phibtemp + vt * 3 * Modelica.Math.log(tnom / temp);
            annotation(
              Documentation(info = "<html>
<p>This internal function calculates the temperature dependent junction potential based on the actual and the nominal temperature.</p>
</html>"));
          end junctionPotDepTemp;

          function saturationCurDepTempSPICE3MOSFET "Temperature dependency of saturation current"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Current satcur0 "Saturation current";
            input Modelica.SIunits.Temp_K temp "Device Temperature";
            input Modelica.SIunits.Temp_K tnom "Nominal Temperature";
            output Real ret "Output current";
            //unit Current
          protected
            Modelica.SIunits.Voltage vt;
            Modelica.SIunits.Voltage vtnom;
            Modelica.SIunits.Voltage energygaptnom;
            Modelica.SIunits.Voltage energygaptemp;
          algorithm
            vt := Spice3.Internal.SpiceConstants.CONSTKoverQ * temp;
            vtnom := Spice3.Internal.SpiceConstants.CONSTKoverQ * tnom;
            energygaptnom := Modelica.Electrical.Spice3.Internal.Functions.energyGapDepTemp(tnom);
            energygaptemp := Modelica.Electrical.Spice3.Internal.Functions.energyGapDepTemp(temp);
            ret := satcur0 * exp(energygaptnom / vtnom - energygaptemp / vt);
            annotation(
              Documentation(info = "<html>
<p>This internal function calculates the temperature dependent saturation current based on the actual and the nominal temperature.</p>
</html>"));
          end saturationCurDepTempSPICE3MOSFET;

          function junctionVCrit "Voltage limitation"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Temp_K temp "temperature";
            input Real ncoeff;
            input Modelica.SIunits.Current satcur "Saturation current";
            output Real ret "Output value";
          protected
            Modelica.SIunits.Voltage vte;
          algorithm
            vte := Spice3.Internal.SpiceConstants.CONSTKoverQ * temp * ncoeff;
            ret := vte * Modelica.Math.log(vte / (sqrt(2) * satcur));
            ret := if ret > 1e10 then 1e10 else ret;
            annotation(
              Documentation(info = "<html>
<p>This internal function limits the junction voltage. If it increases 1.e10, it is hold to be constant at that value.</p>
</html>"));
          end junctionVCrit;

          function junctionParamDepTempSPICE3 "Temperature dependency of junction parameters"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Voltage phi0;
            input Real cap0;
            input Real mcoeff;
            input Modelica.SIunits.Temp_K temp "Device temperature";
            input Modelica.SIunits.Temp_K tnom "Nominal temperature";
            output Modelica.SIunits.Voltage junctionpot "Junction potential";
            output Real jucntioncap "Junction capacitance";
          protected
            Modelica.SIunits.Voltage phibtemp;
            Modelica.SIunits.Voltage phibtnom;
            Modelica.SIunits.Voltage vt;
            Modelica.SIunits.Voltage vtnom;
            Real arg;
            Real fact2;
            Real pbfact;
            Real arg1;
            Real fact1;
            Real pbfact1;
            Real pbo;
            Real gmaold;
            Real gmanew;
          algorithm
            phibtemp := Modelica.Electrical.Spice3.Internal.Functions.energyGapDepTemp(temp);
            phibtnom := Modelica.Electrical.Spice3.Internal.Functions.energyGapDepTemp(tnom);
            vt := Spice3.Internal.SpiceConstants.CONSTKoverQ * temp;
            vtnom := Spice3.Internal.SpiceConstants.CONSTKoverQ * tnom;
            arg := (-phibtemp / (2 * Modelica.Constants.k * temp)) + 1.1150877 / (Modelica.Constants.k * (2 * Spice3.Internal.SpiceConstants.REFTEMP));
            fact2 := temp / Spice3.Internal.SpiceConstants.REFTEMP;
            pbfact := -2 * vt * (1.5 * Modelica.Math.log(fact2) + Spice3.Internal.SpiceConstants.CHARGE * arg);
            arg1 := (-phibtnom / (Modelica.Constants.k * 2 * tnom)) + 1.1150877 / (2 * Modelica.Constants.k * Spice3.Internal.SpiceConstants.REFTEMP);
            fact1 := tnom / Spice3.Internal.SpiceConstants.REFTEMP;
            pbfact1 := -2 * vtnom * (1.5 * Modelica.Math.log(fact1) + Spice3.Internal.SpiceConstants.CHARGE * arg1);
            pbo := (phi0 - pbfact1) / fact1;
            junctionpot := pbfact + fact2 * pbo;
            gmaold := (phi0 - pbo) / pbo;
            gmanew := (junctionpot - pbo) / pbo;
            jucntioncap := cap0 / (1 + mcoeff * (400e-6 * (tnom - Spice3.Internal.SpiceConstants.REFTEMP) - gmaold)) * (1 + mcoeff * (400e-6 * (temp - Spice3.Internal.SpiceConstants.REFTEMP) - gmanew));
            annotation(
              Documentation(info = "<html>
<p>This internal function calculates several temperature dependent junction parameters based on the actual and the nominal temperature.</p>
</html>"));
          end junctionParamDepTempSPICE3;

          function junctionCapCoeffs "Coefficient calculation"
            extends Modelica.Icons.Function;
            input Real mj;
            input Real fc;
            input Modelica.SIunits.Voltage phij;
            output Modelica.SIunits.Voltage f1;
            output Real f2;
            output Real f3;
          protected
            Real xfc;
          algorithm
            xfc := Modelica.Math.log(1 - fc);
            f1 := phij * (1 - exp((1 - mj) * xfc)) / (1 - mj);
            f2 := exp((1 + mj) * xfc);
            f3 := 1 - fc * (1 + mj);
            annotation(
              Documentation(info = "<html>
<p>This internal auxiliary function calculates some coefficients which are necessary for the calculation of junction capacities.</p>
</html>"));
          end junctionCapCoeffs;

          function junction2SPICE3MOSFETRevised "Junction current and conductance calculation"
            extends Modelica.Icons.Function;
            input SI.Voltage voltage "Input voltage";
            input SI.Temp_K temp "Device Temperature";
            input Real ncoeff;
            input SI.Current satcur "Saturation current";
            output SI.Current out_current "Calculated current";
            output SI.Conductance out_cond "Calculated conductance";
          protected
            SI.Voltage vte;
            Real max_exponent;
            Real evbd;
            Real evd;
            constant Real max_exp = 50.;
            constant SI.Current max_current = 1.e4;
          algorithm
            if satcur > 1e-101 then
              vte := Spice3.Internal.SpiceConstants.CONSTKoverQ * temp * ncoeff;
              max_exponent := Modelica.Math.log(max_current / satcur);
              max_exponent := min(max_exp, max_exponent);
              if voltage <= 0 then
                out_cond := satcur / vte;
                out_current := out_cond * voltage;
                out_cond := out_cond + Spice3.Internal.SpiceConstants.CKTgmin;
              elseif voltage >= max_exponent * vte then
                evd := exp(max_exponent);
                out_cond := satcur * evd / vte;
                out_current := satcur * (evd - 1) + out_cond * (voltage - max_exponent * vte);
              else
                evbd := exp(voltage / vte);
                out_cond := satcur * evbd / vte + Spice3.Internal.SpiceConstants.CKTgmin;
                out_current := satcur * (evbd - 1);
              end if;
            else
              out_current := 0.;
              out_cond := 0.;
            end if;
            annotation(
              Documentation(info = "<html>
<p>This internal function calculates both the junction current and the junction conductance dependent from the given voltage.</p>
</html>"));
          end junction2SPICE3MOSFETRevised;

          function junction2SPICE3MOSFET "Junction current and conductance calculation, obsolete, use junction2SPICE3MOSFETRevised"
            extends Modelica.Icons.Function;
            extends Modelica.Icons.ObsoleteModel;
            input Modelica.SIunits.Current current "Input current";
            input Modelica.SIunits.Conductance cond "Input conductance";
            input Modelica.SIunits.Voltage voltage "Input voltage";
            input Modelica.SIunits.Temp_K temp "Device Temperature";
            input Real ncoeff;
            input Modelica.SIunits.Current satcur "Saturation current";
            output Modelica.SIunits.Current out_current "Calculated current";
            output Modelica.SIunits.Conductance out_cond "Calculated conductance";
          protected
            Modelica.SIunits.Voltage vte;
            Real max_exponent;
            Real evbd;
            Real evd;
            constant Real max_exp = 50.;
            constant Modelica.SIunits.Current max_current = 1.e4;
          algorithm
            out_current := current;
            out_cond := cond;
            if satcur > 1e-101 then
              vte := Spice3.Internal.SpiceConstants.CONSTKoverQ * temp * ncoeff;
              max_exponent := Modelica.Math.log(max_current / satcur);
              max_exponent := min(max_exp, max_exponent);
              if voltage <= 0 then
                out_cond := satcur / vte;
                out_current := out_cond * voltage;
                out_cond := out_cond + Spice3.Internal.SpiceConstants.CKTgmin;
              elseif voltage >= max_exponent * vte then
                evd := exp(max_exponent);
                out_cond := satcur * evd / vte;
                out_current := satcur * (evd - 1) + out_cond * (voltage - max_exponent * vte);
              else
                evbd := exp(voltage / vte);
                out_cond := satcur * evbd / vte + Spice3.Internal.SpiceConstants.CKTgmin;
                out_current := satcur * (evbd - 1);
              end if;
            else
              out_current := 0.;
              out_cond := 0.;
            end if;
            annotation(
              Documentation(info = "<html>
<p>This internal function calculates both the junction current and the junction conductance dependent from the given voltage.</p>
</html>"));
          end junction2SPICE3MOSFET;

          function junctionCapRevised "Junction capacity"
            extends Modelica.Icons.Function;
            input SI.Capacitance capin "Input capacitance";
            input SI.Voltage voltage "Input voltage";
            input SI.Voltage depcap;
            input Real mj;
            input Real phij;
            input SI.Voltage f1;
            input Real f2;
            input Real f3;
            output SI.Capacitance capout "Output capacitance";
            output SI.Charge charge "Output charge";
          protected
            Real arg;
            Real sarg;
            Real czof2;
          algorithm
            if voltage < depcap then
              arg := 1 - voltage / phij;
              if mj == 0.5 then
                sarg := 1 / sqrt(arg);
              else
                sarg := exp(-1 * mj * Modelica.Math.log(arg));
              end if;
              capout := capin * sarg;
              charge := phij * (capin * (1 - arg * sarg) / (1 - mj));
            else
              czof2 := capin / f2;
              capout := czof2 * (f3 + mj * voltage / phij);
              charge := capin * f1 + czof2 * (f3 * (voltage - depcap) + mj / (2 * phij) * (voltage ^ 2 - depcap ^ 2));
            end if;
            annotation(
              Documentation(info = "<html>
<p>This internal function calculates the charge and the capacitance of the junction capacity dependent from the given voltage.</p>
</html>"));
          end junctionCapRevised;

          function junctionCap "Junction capacity, obsolete, use JunctionCapRevised"
            extends Modelica.Icons.Function;
            extends Modelica.Icons.ObsoleteModel;
            input Modelica.SIunits.Capacitance capin "Input capacitance";
            input Modelica.SIunits.Voltage voltage "Input voltage";
            input Modelica.SIunits.Voltage depcap;
            input Real mj;
            input Real phij;
            input Modelica.SIunits.Voltage f1;
            input Real f2;
            input Real f3;
            output Modelica.SIunits.Capacitance capout "Output capacitance";
            output Modelica.SIunits.Charge charge "Output charge";
          protected
            Real arg;
            Real sarg;
            Real czof2;
          algorithm
            if voltage < depcap then
              arg := 1 - voltage / phij;
              if mj == 0.5 then
                sarg := 1 / sqrt(arg);
              else
                sarg := exp(-1 * mj * Modelica.Math.log(arg));
              end if;
              capout := capin * sarg;
              charge := phij * (capin * (1 - arg * sarg) / (1 - mj));
            else
              czof2 := capin / f2;
              capout := czof2 * (f3 + mj * voltage / phij);
              charge := capin * f1 + czof2 * (f3 * (voltage - depcap) + mj / (2 * phij) * (voltage ^ 2 - depcap ^ 2));
            end if;
            annotation(
              Documentation(info = "<html>
<p>This internal function calculates the charge and the capacitance of the junction capacity dependent from the given voltage.</p>
</html>"));
          end junctionCap;

          function saturationCurDepTempSPICE3 "Temperature dependency of saturation current"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Current satcur0 "Saturation current";
            input Modelica.SIunits.Temp_K temp "Device Temperature";
            input Modelica.SIunits.Temp_K tnom "Nominal Temperature";
            input Real emissioncoeff;
            input Real energygap;
            input Real satcurexp;
            output Modelica.SIunits.Current ret "Output value";
          protected
            Modelica.SIunits.Voltage vt;
            Modelica.SIunits.Voltage vte;
          algorithm
            vt := Spice3.Internal.SpiceConstants.CONSTKoverQ * temp;
            vte := emissioncoeff * vt;
            ret := satcur0 * exp((temp / tnom - 1) * energygap / vte + satcurexp / emissioncoeff * Modelica.Math.log(temp / tnom));
            annotation(
              Documentation(info = "<html>
<p>This internal function calculates the temperature dependent saturation current based on the actual and the nominal temperature.</p>
</html>"));
          end saturationCurDepTempSPICE3;

          function junctionVoltage23SPICE3 "Junction Voltage"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Voltage vb;
            input Modelica.SIunits.Current ivb;
            input Modelica.SIunits.Current satcur "Saturation current";
            input Modelica.SIunits.Temp_K temp "Device temperature";
            input Real ncoeff;
            output Modelica.SIunits.Voltage v23 "Output value";
          protected
            Modelica.SIunits.Voltage vt;
            Modelica.SIunits.Current cbv;
            Real tol;
            Integer iter;
          algorithm
            vt := Spice3.Internal.SpiceConstants.CONSTKoverQ * temp;
            v23 := vb;
            cbv := ivb;
            if cbv < satcur * vb / vt then
              cbv := satcur * vb / vt;
            else
              tol := Spice3.Internal.SpiceConstants.CKTreltol * cbv;
              v23 := vb - vt * Modelica.Math.log(1 + cbv / satcur);
              for iter in 0:24 loop
                v23 := vb - vt * Modelica.Math.log(cbv / satcur + 1 - v23 / vt);
                if abs(satcur * (exp((vb - v23) / vt) - 1 + v23 / vt) - cbv) <= tol then
                end if;
              end for;
            end if;
            annotation(
              Documentation(info = "<html>
<p>This internal function calculates the junction voltage based on the actual temperature, voltage and saturation current.</p>
</html>"));
          end junctionVoltage23SPICE3;

          function junction3 "Junction current and conductance calculation"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Voltage voltage "Input voltage";
            input Modelica.SIunits.Temp_K temp "Device Temperature";
            input Real ncoeff;
            input Modelica.SIunits.Current satcur "Saturation current";
            input Modelica.SIunits.Voltage v23;
            output Modelica.SIunits.Current current "Output current";
            output Modelica.SIunits.Conductance cond "Output conductance";
          protected
            constant Real max_exp = 50.0;
            constant Modelica.SIunits.Current max_current = 1.0e4;
            Modelica.SIunits.Voltage vte;
            Real max_exponent;
            Real evd;
            Real arg;
            Real evrev;
            Modelica.SIunits.Voltage vr;
          algorithm
            if satcur > 1.0e-101 then
              vte := Spice3.Internal.SpiceConstants.CONSTKoverQ * temp * ncoeff;
              max_exponent := Modelica.Math.log(max_current / satcur);
              max_exponent := min(max_exp, max_exponent);
              if voltage >= max_exponent * vte then
                evd := exp(max_exponent);
                cond := satcur * evd / vte;
                current := satcur * (evd - 1) + cond * (voltage - max_exponent * vte);
              elseif voltage >= (-3 * vte) then
                evd := exp(voltage / vte);
                current := satcur * (evd - 1) + Spice3.Internal.SpiceConstants.CKTgmin * voltage;
                cond := satcur * evd / vte + Spice3.Internal.SpiceConstants.CKTgmin;
              elseif voltage >= (-v23) then
                arg := 3 * vte / (voltage * Spice3.Internal.SpiceConstants.CONSTe);
                arg := arg * arg * arg;
                current := (-1. * satcur * (1 + arg)) + Spice3.Internal.SpiceConstants.CKTgmin * voltage;
                cond := satcur * 3 * arg / voltage + Spice3.Internal.SpiceConstants.CKTgmin;
              else
                vr := -(v23 + voltage);
                if vr > max_exponent * vte then
                  evd := exp(max_exponent);
                  cond := satcur * evd / vte;
                  current := -1. * (satcur * (evd - 1) + cond * (vr - max_exponent * vte));
                else
                  evrev := exp(vr / vte);
                  current := (-1. * satcur * evrev) + Spice3.Internal.SpiceConstants.CKTgmin * voltage;
                  cond := satcur * evrev / vte + Spice3.Internal.SpiceConstants.CKTgmin;
                end if;
              end if;
            else
              current := 0.0;
              cond := 0.0;
            end if;
            annotation(
              Documentation(info = "<html>
<p>This internal function calculates both the junction current and the junction conductance dependent from the given voltage.</p>
</html>"));
          end junction3;

          function junctionCapTransTime "Junction capacitance transittime calculation"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Capacitance capin "Input capacitance";
            input Modelica.SIunits.Voltage voltage "Input voltage";
            input Modelica.SIunits.Voltage depcap;
            input Real mj;
            input Real phij;
            input Modelica.SIunits.Voltage f1;
            input Real f2;
            input Real f3;
            input Modelica.SIunits.Time transittime;
            input Modelica.SIunits.Conductance conduct "Input conductance";
            input Modelica.SIunits.Current current "Input current";
            output Modelica.SIunits.Capacitance capout "Output capacitance";
            output Modelica.SIunits.Charge charge "Output charge";
          algorithm
            (capout, charge) := junctionCap(capin, voltage, depcap, mj, phij, f1, f2, f3);
            capout := capout + transittime * conduct;
            charge := charge + transittime * current;
            annotation(
              Documentation(info = "<html>
<p>This internal function calculates the capacitance and the charge dependent on the transittime.</p>
</html>"));
          end junctionCapTransTime;

          function junction2 "Junction current and conductance calculation"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Voltage voltage "Input Voltage";
            input Modelica.SIunits.Temp_K temp "Device Temperature";
            input Real ncoeff;
            input Modelica.SIunits.Current satcur "Saturation current";
            output Modelica.SIunits.Current current "Output current";
            output Modelica.SIunits.Conductance cond "Output conductance";
          protected
            constant Real max_exp = 50.0;
            constant Real max_current = 1.0e4;
            Modelica.SIunits.Voltage vte;
            Real max_exponent;
            Real evd;
            Real arg;
          algorithm
            if satcur > 1.0e-101 then
              vte := Spice3.Internal.SpiceConstants.CONSTKoverQ * temp * ncoeff;
              max_exponent := Modelica.Math.log(max_current / satcur);
              max_exponent := min(max_exp, max_exponent);
              if voltage >= max_exponent * vte then
                evd := exp(max_exponent);
                cond := satcur * evd / vte;
                current := satcur * (evd - 1) + cond * (voltage - max_exponent * vte);
              elseif voltage >= (-5 * vte) then
                evd := exp(voltage / vte);
                current := satcur * (evd - 1) + Spice3.Internal.SpiceConstants.CKTgmin * voltage;
                cond := satcur * evd / vte + Spice3.Internal.SpiceConstants.CKTgmin;
              else
                arg := 3 * vte / (voltage * Spice3.Internal.SpiceConstants.CONSTe);
                arg := arg * arg * arg;
                current := (-1 * satcur * (1 + arg)) + Spice3.Internal.SpiceConstants.CKTgmin * voltage;
                cond := satcur * 3 * arg / voltage + Spice3.Internal.SpiceConstants.CKTgmin;
              end if;
            else
              current := 0.0;
              cond := 0.0;
            end if;
            annotation(
              Documentation(info = "<html>
<p>This internal function calculates both the junction current and the junction conductance dependent from the given voltage.</p>
</html>"));
          end junction2;

          function resDepTemp "Temperature dependent conductance"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Resistance resist "Input resistance";
            input Modelica.SIunits.Temp_K temp "Device temperature";
            input Modelica.SIunits.Temp_K tnom "Nominal temperature";
            input Real tc1;
            input Real tc2;
            output Modelica.SIunits.Conductance conduct "Output conductance";
            output Real dCond_dTemp "Output value";
          protected
            Real difference;
            Real factor;
          algorithm
            difference := temp - tnom;
            factor := 1.0 + tc1 * difference + tc2 * difference * difference;
            conduct := 1.0 / (resist * factor);
            dCond_dTemp := (tc1 + 2 * tc2 * difference) * conduct * conduct;
            annotation(
              Documentation(info = "<html>
<p>This internal function calculates the conductance in dependency from the temperature.</p>
</html>"));
          end resDepTemp;

          function resDepGeom "Resistance dependent from width and narrow"
            extends Modelica.Icons.Function;
            input Real rsh "Input sheet resistance";
            input Modelica.SIunits.Length width "Input transistor width";
            input Modelica.SIunits.Length length "Input transistor length";
            input Modelica.SIunits.Length narrow "Input narrow";
            output Real out "Output value";
          algorithm
            out := rsh * (length - narrow) / (width - narrow);
            annotation(
              Documentation(info = "<html>
<p>This internal function calculates the resistance in dependency from the geometrical values (width, narrow) and resistivity.</p>
</html>"));
          end resDepGeom;

          function saturationCurDepTempSPICE3JFET "Temperature dependency of saturation current"
            extends Modelica.Icons.Function;
            input SI.Current satcur0 "Saturation current";
            input SI.Temp_K temp "Device Temperature";
            input SI.Temp_K tnom "Nominal Temperature";
            output SI.Current ret "Output value";
          protected
            SI.Voltage vt;
          algorithm
            vt := Spice3.Internal.SpiceConstants.CONSTKoverQ * temp;
            ret := satcur0 * exp((temp / tnom - 1) * 1.11 / vt);
          end saturationCurDepTempSPICE3JFET;

          function capDepGeom "Capacitance dependent from width and narrow"
            extends Modelica.Icons.Function;
            input SI.CapacitancePerArea cap0 "Junction bottom capacitance";
            input SI.Permittivity capsw0 "Junction sidewall capacitance";
            input SI.Length width "Input capacitor width";
            input SI.Length length "Input capacitor length";
            input SI.Length narrow "Input narrow";
            output SI.Capacitance out "Output value";
          algorithm
            out := cap0 * (width - narrow) * (length - narrow) + capsw0 * 2 * (length - narrow + width - narrow);
          end capDepGeom;

          function energyGapDepTemp "Temperature dependency of energy gap"
            extends Modelica.Icons.Function;
            input SI.Temp_K temp "Temperature";
            output SI.Voltage ret "Output voltage";
          algorithm
            ret := Spice3.Internal.MaterialParameters.EnergyGapSi - Spice3.Internal.MaterialParameters.FirstBandCorrFactorSi * temp * temp / (temp + Spice3.Internal.MaterialParameters.SecondBandCorrFactorSi);
            annotation(
              Documentation(info = "<html>
<p>This internal function calculates the temperature dependent energy gap based on the actual temperature, and two coefficients given as input to the function.</p>
</html>"));
          end energyGapDepTemp;

          function junction2SPICE3BJT "Junction current and conductance calculation"
            extends Modelica.Icons.Function;
            input SI.Voltage voltage "Input Voltage";
            input SI.Temp_K temp "Device Temperature";
            input Real ncoeff1;
            input Real ncoeff2;
            input SI.Current satcur1 "Saturation current";
            input SI.Current satcur2 "Saturation current";
            output SI.Current current1 "Output current";
            output SI.Conductance cond1 "Output conductance";
            output SI.Current current2 "Output current";
            output SI.Conductance cond2 "Output conductance";
          protected
            SI.Voltage vte;
            SI.Voltage vtn;
            Real evd;
          algorithm
            vtn := Spice3.Internal.SpiceConstants.CONSTKoverQ * temp * ncoeff1;
            vte := Spice3.Internal.SpiceConstants.CONSTKoverQ * temp * ncoeff2;
            if voltage > (-5 * vtn) then
              evd := exp(voltage / vtn);
              current1 := satcur1 * (evd - 1) + Spice3.Internal.SpiceConstants.CKTgmin * voltage;
              cond1 := satcur1 * evd / vtn + Spice3.Internal.SpiceConstants.CKTgmin;
              if satcur2 == 0 then
                current2 := 0;
                cond2 := 0;
              else
                evd := exp(voltage / vte);
                current2 := satcur2 * (evd - 1);
                cond2 := satcur2 * evd / vte;
              end if;
            else
              cond1 := (-satcur1 / voltage) + Spice3.Internal.SpiceConstants.CKTgmin;
              current1 := cond1 * voltage;
              cond2 := -satcur2 / voltage;
              current2 := -satcur2;
            end if;
          end junction2SPICE3BJT;

          function energyGapDepTemp_old "Temperature dependency of energy gap"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Temp_K temp "Temperature";
            output Modelica.SIunits.Voltage ret "Output voltage";
          protected
            Modelica.SIunits.Voltage gap0 = 1.16;
            Real coeff1(final unit = "V/K") = 7.02e-4;
            Modelica.SIunits.Temp_K coeff2 = 1108.0;
          algorithm
            ret := gap0 - coeff1 * temp * temp / (temp + coeff2);
            annotation(
              Documentation(info = "<html>
<p>This internal function calculates the temperature dependent energy gap based on the actual temperature, and two coefficients given as input to the function.</p>
</html>"));
          end energyGapDepTemp_old;
          annotation(
            Documentation(info = "<html>
<p>The package Equation contains functions that are needed to model the semiconductor models. Some of these functions are used by several semiconductor models.</p>
</html>"));
        end Functions;

        package SpiceRoot "Basic records and functions"
          extends Modelica.Icons.InternalPackage;

          record SpiceRoot "Data for insertion to matrices"
            extends Modelica.Icons.Record;
            Modelica.SIunits.Current[6] m_pCurrentValues(start = zeros(6));
            Real[36] m_pResJacobi(start = zeros(36));
            Real[36] m_pCapJacobi(start = zeros(36));
            annotation(
              Documentation(info = "<html>
<p>This data are to collect intermediate results to be inserted into SPICE-like matrices for linear systems of equations.</p>
</html>"));
          end SpiceRoot;

          function useInitialConditions "Initial condition handling"
            extends Modelica.Icons.Function;
            output Boolean ret;
          algorithm
            ret := false;
            annotation(
              Documentation(info = "<html>
<p>This function useInitialConditions appoints whether the initial conditions that are given in the description are used or not.</p>
</html>"));
          end useInitialConditions;

          function initJunctionVoltages "Choice of junction voltage handling, obsolete, use initJunctionVoltageRevised"
            extends Modelica.Icons.Function;
            extends Modelica.Icons.ObsoleteModel;
            output Boolean ret;
          algorithm
            ret := false;
            annotation(
              Documentation(info = "<html>
<p>This internal function is provided to choose the junction voltage handling which is at the current library version fixed to false.</p>
</html>"));
          end initJunctionVoltages;

          function limitJunctionVoltage "Limitation of junction voltage, obsolete, use limitJunctionVoltageRevised"
            extends Modelica.Icons.Function;
            extends Modelica.Icons.ObsoleteModel;
            input Modelica.SIunits.Voltage voltage "Input voltage";
            output Modelica.SIunits.Voltage ret;
          algorithm
            ret := voltage;
            annotation(
              Documentation(info = "<html>
<p>This internal function is provided to limit the junction voltage which is at the current library version fixed to false.</p>
</html>"));
          end limitJunctionVoltage;

          function limitJunctionVoltageRevised "Limitation of junction voltage"
            extends Modelica.Icons.Function;
            input SI.Voltage voltage "Input voltage";
            output SI.Voltage ret;
          algorithm
            ret := voltage;
            annotation(
              Documentation(info = "<html>
<p>This internal function is provided to limit the junction voltage which is at the current library version fixed to false.</p>
</html>"));
          end limitJunctionVoltageRevised;

          function initJunctionVoltagesRevised "Choice of junction voltage handling"
            extends Modelica.Icons.Function;
            output Boolean ret;
          algorithm
            ret := false;
            annotation(
              Documentation(info = "<html>
<p>This internal function is provided to choose the junction voltage handling which is at the current library version fixed to false.</p>
</html>"));
          end initJunctionVoltagesRevised;
          annotation(
            Documentation(info = "<html>
<p>The package SpiceRoot contains basic records and functions that are needed in SPICE3.</p>
</html>"));
        end SpiceRoot;

        package Model "Device Temperature"
          extends Modelica.Icons.InternalPackage;

          record Model "Device Temperature"
            extends Modelica.Icons.Record;
            Modelica.SIunits.Temp_K m_dTemp(start = SpiceConstants.CKTnomTemp) "TEMP, Device Temperature";
            annotation(
              Documentation(info = "<html>
<p>The record Model includes the device temperature which has a default value of 27&deg;C.</p>
</html>"));
          end Model;
          annotation(
            Documentation(info = "<html>
<p>The package Model contains the record Model that includes the device temperature.</p>
</html>"));
        end Model;

        package Mosfet "Functions and records for MOSFETs"
          extends Modelica.Icons.InternalPackage;

          record Mosfet "Record for Mosfet parameters"
            extends Spice3.Internal.Model.Model;
            Modelica.SIunits.Length m_len(start = 1e-4) "L, length of channel region";
            Modelica.SIunits.Length m_width(start = 1e-4) "W, width of channel region";
            Modelica.SIunits.Area m_drainArea(start = Spice3.Internal.SpiceConstants.CKTdefaultMosAD) "AD, area of drain diffusion";
            Modelica.SIunits.Area m_sourceArea(start = Spice3.Internal.SpiceConstants.CKTdefaultMosAS) "AS, area of source diffusion";
            Real m_drainSquares(start = 1.0) "NRD, length of drain in squares";
            Real m_sourceSquares(start = 1.0) "NRS, length of source in squares";
            Modelica.SIunits.Length m_drainPerimeter(start = 0.0) "PD, Drain perimeter";
            Modelica.SIunits.Length m_sourcePerimeter(start = 0.0) "PS, Source perimeter";
            Modelica.SIunits.Voltage m_dICVDS(start = 0.0) "IC_VDS, Initial D-S voltage";
            Real m_dICVDSIsGiven "IC_VDS, IsGivenValue";
            Modelica.SIunits.Voltage m_dICVGS(start = 0.0) "IC_VGS, Initial G-S voltage";
            Real m_dICVGSIsGiven "IC_VGS, IsGivenValue";
            Modelica.SIunits.Voltage m_dICVBS(start = 0.0) "IC_VBS, Initial B-S voltage";
            Real m_dICVBSIsGiven "IC_VBS, IsGivenValue";
            Integer m_off(start = 0) "Device initially off, non-zero to indicate device is off for dc analysis";
            //----------------------obsolete-----------------------------------
            Integer m_bPMOS(start = 0) "P type MOSFET model";
            Integer m_nLevel(start = 1) "MOS model level";
            Modelica.SIunits.Length m_drainPerimiter(start = 0.0) "PD, Drain perimeter";
            Modelica.SIunits.Length m_sourcePerimiter(start = 0.0) "PS, Source perimeter";
            //-----------------------------------------------------------------
            Boolean m_uic;
            annotation(
              Documentation(info = "<html>
<p>This record Mosfet contains parameters that are used for all types of Mosfet transistors in SPICE3.</p>
</html>"));
          end Mosfet;

          record MosfetModelLineParams "Record for Mosfet model line parameters"
            extends Modelica.Icons.Record;
            Real m_jctSatCurDensity(start = 0.0) "JS, Bulk jct. sat. current density, input - use tSatCurDens";
            Modelica.SIunits.Resistance m_sheetResistance(start = 0.0) "RSH, Sheet resistance";
            Real m_bulkJctPotential(start = 0.8) "PB, Bulk junction potential, input - use tBulkPot";
            Modelica.SIunits.LinearTemperatureCoefficient m_bulkJctBotGradingCoeff(start = 0.5) "MJ, Bottom grading coefficient";
            //unit checked by maj
            Modelica.SIunits.LinearTemperatureCoefficient m_bulkJctSideGradingCoeff(start = 0.5) "MJSW, Side grading coefficient";
            //unit checked by maj
            Real m_oxideThickness(start = 1.0e-7) "TOX, Oxide thickness unit: micron";
            //--------------------------obsolete------------------------
            Real m_oxideThicknessIsGiven "TOX, IsGiven value";
            //-----------------------------------------------------------
            Real m_gateSourceOverlapCapFactor(start = 0.0) "CGS0, Gate-source overlap cap";
            Real m_gateDrainOverlapCapFactor(start = 0.0) "CGD0, Gate-drain overlap cap";
            Real m_gateBulkOverlapCapFactor(start = 0.0) "CGB0, Gate-bulk overlap cap";
            Real m_fNcoef(start = 0.0) "KF, Flicker noise coefficient";
            Real m_fNexp(start = 1.0) "AF, Flicker noise exponent";
            Real m_mjswIsGiven "MJSW, IsGivenValue";
            Real m_cgsoIsGiven "CGSO, IsGivenValue";
            Real m_cgdoIsGiven "CGDO, IsGivenValue";
            Real m_cgboIsGiven "CGBO, IsGivenValue";
            Real m_pbIsGiven "PB, IsGivenValue";
            annotation(
              Documentation(info = "<html>
<p>This record MosfetModelLineParams contains the model line parameters that are used for all kinds of Mosfet transistors in SPICE3.</p>
</html>"));
          end MosfetModelLineParams;

          record MosfetModelLine "Type of the transistor"
            extends Modelica.Icons.Record;
            Integer m_type(start = 1) "device type : 1 = n,  -1 = p";
            annotation(
              Documentation(info = "<html>
<p>This record contains only one variable and it provides the information on the transistor type (PMOS or nmos).</p>
</html>"));
          end MosfetModelLine;

          record MosfetCalc "Mosfet Variables"
            extends Modelica.Icons.Record;
            Modelica.SIunits.Voltage m_vds "Vds, Drain-Source voltage";
            Modelica.SIunits.Voltage m_vgs "Vgs, Gate-Source voltage";
            Modelica.SIunits.Voltage m_vbs "Vbs, Bulk-Source voltage";
            Modelica.SIunits.Current m_cbs "Ibs, B-S junction current";
            Modelica.SIunits.Conductance m_gbs "Gbs, Bulk-Source conductance";
            Modelica.SIunits.Current m_cbd "Ibd, B-D junction current";
            Modelica.SIunits.Conductance m_gbd "Gbd, Bulk-Drain conductance";
            Modelica.SIunits.Current m_cdrain "Ids";
            Modelica.SIunits.Conductance m_gds "Gds, Drain-Source conductance";
            Modelica.SIunits.Transconductance m_gm "Gm, Transconductance";
            Modelica.SIunits.Transconductance m_gmbs "Gmbs, Bulk-Source transconductance";
            Modelica.SIunits.Capacitance m_capbsb "Cbsb";
            Modelica.SIunits.Charge m_chargebsb "Qbsb";
            Modelica.SIunits.Capacitance m_capbss "Cbss";
            Modelica.SIunits.Charge m_chargebss "Qbss";
            Modelica.SIunits.Capacitance m_capbdb "Cbdb";
            Modelica.SIunits.Charge m_chargebdb "Qbdb";
            Modelica.SIunits.Capacitance m_capbds "Cbds";
            Modelica.SIunits.Charge m_chargebds "Qbds";
            Real m_Beta "Beta";
            Modelica.SIunits.Capacitance m_capGSovl "Cgso, Gate-source overlap cap.";
            Modelica.SIunits.Capacitance m_capGDovl "Cgdo, Gate-drain overlap cap.";
            Modelica.SIunits.Capacitance m_capGBovl "Cgbo, Gate-bulk overlap cap.";
            Modelica.SIunits.Capacitance m_capOx "Cox";
            Modelica.SIunits.Voltage m_von "Von, Turn-on voltage";
            Modelica.SIunits.Voltage m_vdsat "Vdsat";
            Integer m_mode(start = 1) "Mode";
            Modelica.SIunits.Length m_lEff;
            Modelica.SIunits.Resistance m_sourceResistance "Rs";
            Modelica.SIunits.Resistance m_drainResistance "Rd";
            annotation(
              Documentation(info = "<html>
<p>This record MosfetCalc contains variables that are needed for calculation within modeling the semiconductor models.</p>
</html>"));
          end MosfetCalc;

          function mosfetInitEquations "MOSFET initial precalculations"
            extends Modelica.Icons.Function;
            input Mosfet in_m "Input parameter set";
            output Mosfet out_m "Changed parameter set";
          algorithm
            out_m := in_m;
            if out_m.m_drainSquares == 0 then
              out_m.m_drainSquares := 1.;
            end if;
            if out_m.m_sourceSquares == 0 then
              out_m.m_sourceSquares := 1.;
            end if;
            annotation(
              Documentation(info = "<html>
<p>This function initially precalculates some values for transistor area which can be used for all transistor models.</p>
</html>"));
          end mosfetInitEquations;

          function mosfetModelLineInitEquations "Type transcription"
            extends Modelica.Icons.Function;
            input Mosfet in_m "Input parameter set";
            output MosfetModelLine out_ml "Changed parameter set";
          algorithm
            out_ml.m_type := if in_m.m_bPMOS > 0.5 then -1 else 1;
// -1: PMOS ; 1: NMOS
            annotation(
              Documentation(info = "<html>
<p>In this function during the initialization phase the transistor type is transcribed to another parameter for further usage.</p>
</html>"));
          end mosfetModelLineInitEquations;

          function getNumberOfElectricalPins "Number of Pins"
            extends Modelica.Icons.Function;
            output Integer ret "Number of pins";
          algorithm
            ret := 4;
            annotation(
              Documentation(info = "<html>
<p>This function getNumberOfElectricalPins identifies the number of electrical pins. At the current library version it is fixed to 4.</p>
</html>"));
          end getNumberOfElectricalPins;

          function mosfetRenameParametersDev "Device parameter renaming to internal names"
            extends Modelica.Icons.Function;
            input SI.Length W "Channel Width";
            input SI.Length L "Channel Length";
            input SI.Area AD "Area of the drain diffusion";
            input SI.Area AS "Area of the source diffusion";
            input SI.Length PD "Perimeter of the drain junction";
            input SI.Length PS "Perimeter of the source junction";
            input Real NRD "Number of squares of the drain diffusions";
            input Real NRS "Number of squares of the source diffusions";
            input Integer OFF "Optional initial condition: 0 - IC not used, 1 - IC used, not implemented yet";
            input SI.Voltage IC_VDS "Initial condition value VDS, not implemented yet";
            input SI.Voltage IC_VGS "Initial condition value VGS, not implemented yet";
            input SI.Voltage IC_VBS "Initial condition value VBS, not implemented yet";
            input Boolean UIC "Use initial condition, UIC";
            input SI.Temp_C TEMP "Temperature";
            output Modelica.Electrical.Spice3.Internal.Mosfet.Mosfet dev "Output record Mosfet";
          algorithm
/*device parameters*/
            dev.m_len := L "L, length of channel region";
            dev.m_width := W "W, width of channel region";
            dev.m_drainArea := AD "AD, area of drain diffusion";
            dev.m_sourceArea := AS "AS, area of source diffusion";
            dev.m_drainSquares := NRD "NRD, length of drain in squares";
            dev.m_sourceSquares := NRS "NRS, length of source in squares";
            dev.m_drainPerimeter := PD "PD, Drain perimeter";
            dev.m_sourcePerimeter := PS "PS, Source perimeter";
            dev.m_dICVDSIsGiven := if IC_VDS > (-1e40) then 1 else 0 "IC_VDS IsGivenValue";
            dev.m_dICVDS := if IC_VDS > (-1e40) then IC_VDS else 0 "Initial condition of VDS";
            dev.m_dICVGSIsGiven := if IC_VGS > (-1e40) then 1 else 0 "IC_VGS IsGivenValue";
            dev.m_dICVGS := if IC_VGS > (-1e40) then IC_VGS else 0 "Initial condition of VGS";
            dev.m_dICVBSIsGiven := if IC_VBS > (-1e40) then 1 else 0 "IC_VBS IsGivenValue";
            dev.m_dICVBS := if IC_VBS > (-1e40) then IC_VBS else 0 "Initial condition of VBS";
            dev.m_off := OFF "Non-zero to indicate device is off for dc analysis";
            dev.m_uic := UIC "Use initial conditions";
            dev.m_dTemp := TEMP + Spice3.Internal.SpiceConstants.CONSTCtoK "Device temperature";
            annotation(
              Documentation(info = "<html>
<pre>This function mos1RenameParametersDev assigns the external (given by the user) device parameters to the internal parameters. It also does the analysis of the IsGiven values (level 1).</pre>
</html>"));
          end mosfetRenameParametersDev;
          annotation(
            Documentation(info = "<html>
<p>The package Mosfet contains all functions and records that are used for all types of Mosfet transistors in SPICE3.</p>
</html>"));
        end Mosfet;

        package Mos "Records and functions for MOSFETs level 1,2,3,6"
          extends Modelica.Icons.InternalPackage;

          record MosModelLineParams "Record for Mosfet model line parameters (for level 1, 2, 3 and 6)"
            extends Spice3.Internal.Mosfet.MosfetModelLineParams;
            Real m_oxideCapFactor(start = 0.0);
            Modelica.SIunits.Voltage m_vt0(start = 0.0) "VTO, Threshold voltage";
            Real m_vtOIsGiven "VTO IsGivenValue";
            Modelica.SIunits.Capacitance m_capBD(start = 0.0) "CBD, B-D junction capacitance";
            Real m_capBDIsGiven "CapBD IsGivenValue";
            Modelica.SIunits.Capacitance m_capBS(start = 0.0) "CBS, B-S junction capacitance";
            Real m_capBSIsGiven "CapBS IsGivenValue";
            Modelica.SIunits.CapacitancePerArea m_bulkCapFactor(start = 0.0) "CJ, Bottom junction cap per area";
            Real m_bulkCapFactorIsGiven "Bulk cap factor IsGivenValue";
            Modelica.SIunits.Permittivity m_sideWallCapFactor(start = 0.0) "CJSW, Side grading coefficient";
            Real m_fwdCapDepCoeff(start = 0.5) "FC, Forward bias junction fit parameter";
            Modelica.SIunits.Voltage m_phi(start = 0.6) "PHI, Surface potential";
            Real m_phiIsGiven "Phi IsGivenValue";
            Modelica.SIunits.Voltage m_gamma(start = 0.0) "GAMMA, Bulk threshold parameter";
            Real m_gammaIsGiven "Gamma IsGivenValue";
            Modelica.SIunits.InversePotential m_lambda "Channel-length modulation";
            Real m_substrateDoping(start = 0.0) "NSUB, Substrate doping";
            Real m_substrateDopingIsGiven "Substrate doping IsGivenValue";
            Real m_gateType(start = 1.0) "TPG, Gate type";
            Modelica.SIunits.Conversions.NonSIunits.PerArea_cm m_surfaceStateDensity(start = 0.0) "NSS, Gate type";
            //-----------------obsolete--------------------------------------------
            Real m_surfaceStateDensityIsGiven(start = 0) "surfaceStateDensityIsGivenValue";
            //---------------------------------------------------------------------
            Modelica.SIunits.Conversions.NonSIunits.Area_cmPerVoltageSecond m_surfaceMobility(start = 600.0) "UO, Surface mobility";
            Modelica.SIunits.Length m_latDiff(start = 0.0) "LD, Lateral diffusion";
            Modelica.SIunits.Current m_jctSatCur(start = 1.0e-14) "IS, Bulk junction sat. current";
            Modelica.SIunits.Resistance m_drainResistance(start = 0) "RD, Drain ohmic resistance";
            Real m_drainResistanceIsGiven "Drain resistance IsGivenValue";
            Modelica.SIunits.Resistance m_sourceResistance(start = 0) "RS, Source ohmic resistance";
            Real m_sourceResistanceIsGiven "Source resistance IsGivenValue";
            Modelica.SIunits.Transconductance m_transconductance "input - use tTransconductance";
            Real m_transconductanceIsGiven "Transconductance IsGivenValue";
            Modelica.SIunits.Temp_K m_tnom(start = Spice3.Internal.SpiceConstants.CKTnomTemp) "TNOM, Parameter measurement temperature";
            annotation(
              Documentation(info = "<html>
<p>This record MosModelLineParams contains the model line parameters that are used for the MOSFET transistors level 1, 2, 3 and 6 in SPICE3.</p>
</html>"));
          end MosModelLineParams;

          record MosModelLineVariables "Record for Mosfet model line variables (for level 1)"
            extends Modelica.Icons.Record;
            Real m_oxideCapFactor;
            Modelica.SIunits.Voltage m_vt0;
            Modelica.SIunits.Voltage m_phi;
            Real m_gamma;
            Modelica.SIunits.Transconductance m_transconductance;
            annotation(
              Documentation(info = "<html>
<p>This record MosModelLineVariables contains the model line variables that are used for the MOSFET transistors level 1 SPICE3.</p>
</html>"));
          end MosModelLineVariables;

          record MosCalc "Further MOSFET variables (for level 1, 2, 3 and 6)"
            extends Spice3.Internal.Mosfet.MosfetCalc;
            SI.Transconductance m_tTransconductance(start = 0.);
            SI.Conversions.NonSIunits.Area_cmPerVoltageSecond m_tSurfMob(start = 0.);
            SI.Voltage m_tPhi(start = 0.7);
            SI.Voltage m_tVto(start = 1.);
            SI.CurrentDensity m_tSatCurDens(start = 0.);
            SI.Current m_tDrainSatCur(start = 0.);
            SI.Current m_tSourceSatCur(start = 0.);
            SI.Capacitance m_tCBDb(start = 0.);
            SI.Capacitance m_tCBDs(start = 0.);
            SI.Capacitance m_tCBSb(start = 0.);
            SI.Capacitance m_tCBSs(start = 0.);
            SI.CapacitancePerArea m_tCj(start = 0.);
            SI.Permittivity m_tCjsw(start = 0.);
            SI.Voltage m_tBulkPot(start = 0.7);
            SI.Voltage m_tDepCap(start = 0.35);
            SI.Voltage m_tVbi(start = 1.);
            SI.Voltage m_VBScrit(start = 0.7);
            SI.Voltage m_VBDcrit(start = 0.7);
            SI.Voltage m_f1b(start = 0.);
            Real m_f2b(start = 0.);
            Real m_f3b(start = 0.);
            SI.Voltage m_f1s(start = 0.);
            Real m_f2s(start = 0.);
            Real m_f3s(start = 0.);
            SI.Voltage m_dVt(start = 0.);
            SI.Capacitance m_capgd(start = 0.);
            SI.Capacitance m_capgs(start = 0.);
            SI.Capacitance m_capgb(start = 0.);
            SI.Charge m_qgs(start = 0.);
            SI.Charge m_qgd(start = 0.);
            SI.Charge m_qgb(start = 0.);
            annotation(
              Documentation(info = "<html>
<pre>This record MosCalc contains further MOSFET variables (for level 1, 2, 3 and 6).</pre>
</html>"));
          end MosCalc;

          record DEVqmeyer "Meyer capacities and charge"
            extends Modelica.Icons.Record;
            Modelica.SIunits.Capacitance qm_capgb(start = 0);
            Modelica.SIunits.Capacitance qm_capgs(start = 0);
            Modelica.SIunits.Capacitance qm_capgd(start = 0);
            Modelica.SIunits.Charge qm_qgs(start = 0);
            Modelica.SIunits.Charge qm_qgb(start = 0);
            Modelica.SIunits.Charge qm_qgd(start = 0);
            Modelica.SIunits.Voltage qm_vgs(start = 0);
            Modelica.SIunits.Voltage qm_vgb(start = 0);
            Modelica.SIunits.Voltage qm_vgd(start = 0);
            annotation(
              Documentation(info = "<html>
<p>This record DEVqmeyer contains values that are needed for the calculation of the Meyer capacities and charge.</p>
</html>"));
          end DEVqmeyer;

          record CurrrentsCapacitances "Currents and Capacities"
            extends Modelica.Icons.Record;
            Modelica.SIunits.Current idrain(start = 0);
            Modelica.SIunits.Current iBD(start = 0);
            Modelica.SIunits.Current iBS(start = 0);
            Modelica.SIunits.Capacitance cGS(start = 0);
            Modelica.SIunits.Capacitance cGB(start = 0);
            Modelica.SIunits.Capacitance cGD(start = 0);
            Modelica.SIunits.Capacitance cBS(start = 0);
            Modelica.SIunits.Capacitance cBD(start = 0);
            Modelica.SIunits.Capacitance m_capgd;
            annotation(
              Documentation(info = "<html>
<p>This record CurrentsCapacities contains values for the currents and the capacities inside the MOSFET models level 1, 2, 3 and 6.</p>
</html>"));
          end CurrrentsCapacitances;

          function mosCalcInitEquations "Mosfet initial precalculations (level 1)"
            extends Modelica.Icons.Function;
            input Spice3.Internal.Mos1.Mos1ModelLineParams in_p "Input record model line parameters for MOS1";
            input Spice3.Internal.SpiceConstants in_C "Input record SPICE constants";
            input MosModelLineVariables in_vp "Input record model line variables";
            input Spice3.Internal.Mosfet.Mosfet in_m "Input record MOSFET parameters";
            output Spice3.Internal.Mos1.Mos1Calc out_c "Output record Mos1 calculated values";
          algorithm
            out_c.m_drainResistance := if in_p.m_drainResistanceIsGiven > 0.5 then in_p.m_drainResistance else in_p.m_sheetResistance * in_m.m_drainSquares;
            out_c.m_sourceResistance := if in_p.m_sourceResistanceIsGiven > 0.5 then in_p.m_sourceResistance else in_p.m_sheetResistance * in_m.m_sourceSquares;
            out_c.m_lEff := in_m.m_len - 2 * in_p.m_latDiff;
            if abs(out_c.m_lEff) < 1e-18 then
              out_c.m_lEff := 1e-6;
            end if;
            out_c.m_capGSovl := in_p.m_gateSourceOverlapCapFactor * in_m.m_width;
            out_c.m_capGDovl := in_p.m_gateDrainOverlapCapFactor * in_m.m_width;
            out_c.m_capGBovl := in_p.m_gateBulkOverlapCapFactor * out_c.m_lEff;
            out_c.m_capOx := in_vp.m_oxideCapFactor * out_c.m_lEff * in_m.m_width;
            out_c.m_tTransconductance := 0;
            out_c.m_tSurfMob := 0;
            out_c.m_tPhi := 0.7;
            out_c.m_tVto := 1.;
            out_c.m_tSatCurDens := 0;
            out_c.m_tDrainSatCur := 0;
            out_c.m_tSourceSatCur := 0;
            out_c.m_tCBDb := 0;
            out_c.m_tCBDs := 0;
            out_c.m_tCBSb := 0;
            out_c.m_tCBSs := 0;
            out_c.m_tCj := 0;
            out_c.m_tCjsw := 0;
            out_c.m_tBulkPot := 0.7;
            out_c.m_tDepCap := 0.35;
            out_c.m_tVbi := 1.;
            out_c.m_VBScrit := 0.7;
            out_c.m_VBDcrit := 0.7;
            out_c.m_f1b := 0;
            out_c.m_f2b := 0;
            out_c.m_f3b := 0;
            out_c.m_f1s := 0;
            out_c.m_f2s := 0;
            out_c.m_f3s := 0;
            out_c.m_dVt := 0;
            out_c.m_capgd := 0;
            out_c.m_capgs := 0;
            out_c.m_capgb := 0;
            out_c.m_qgs := 0;
            out_c.m_qgd := 0;
            out_c.m_qgb := 0;
            out_c.m_vds := 0;
            out_c.m_vgs := 0;
            out_c.m_vbs := 0;
            out_c.m_cbs := 0;
            out_c.m_gbs := 0;
            out_c.m_cbd := 0;
            out_c.m_gbd := 0;
            out_c.m_cdrain := 0;
            out_c.m_gds := 0;
            out_c.m_gm := 0;
            out_c.m_gmbs := 0;
            out_c.m_capbsb := 0;
            out_c.m_chargebsb := 0;
            out_c.m_capbss := 0;
            out_c.m_chargebss := 0;
            out_c.m_capbdb := 0;
            out_c.m_chargebdb := 0;
            out_c.m_capbds := 0;
            out_c.m_chargebds := 0;
            out_c.m_Beta := 0;
            out_c.m_von := 0;
            out_c.m_vdsat := 0;
            out_c.m_mode := 1;
            annotation(
              Documentation(info = "<html>
<p>This function mosCalcInitEquations does the initial precalculation of the MOSFET parameters (level 1).</p>
</html>"));
          end mosCalcInitEquations;

          function mosCalcCalcTempDependencies "Precalculation relating to temperature"
            extends Modelica.Icons.Function;
            input Spice3.Internal.Mos1.Mos1ModelLineParams in_p "Input record model line parameters for MOS1";
            input Spice3.Internal.SpiceConstants in_C "Input record SPICE constants";
            input MosModelLineVariables in_vp "Input record model line variables";
            input Spice3.Internal.Mosfet.Mosfet in_m "Input record MOSFET parameters";
            input Spice3.Internal.Mos1.Mos1Calc in_c "Input record Mos1Calc";
            input Integer in_m_type "Type of MOS transistor";
            output Spice3.Internal.Mos1.Mos1Calc out_c "Output record with calculated values";
          protected
            Real ratio;
            Real ratio4;
            Real res;
          algorithm
            out_c := in_c;
            ratio := in_m.m_dTemp / in_p.m_tnom;
            ratio4 := ratio * sqrt(ratio);
            out_c.m_tTransconductance := in_vp.m_transconductance / ratio4;
            out_c.m_Beta := out_c.m_tTransconductance * in_m.m_width / out_c.m_lEff;
            out_c.m_tSurfMob := in_p.m_surfaceMobility / ratio4;
            out_c.m_tPhi := Spice3.Internal.Functions.junctionPotDepTemp(in_vp.m_phi, in_m.m_dTemp, in_p.m_tnom);
            out_c.m_tVbi := in_vp.m_vt0 - in_m_type * (in_vp.m_gamma * sqrt(in_vp.m_phi)) + 0.5 * (Spice3.Internal.Functions.energyGapDepTemp_old(in_p.m_tnom) - Spice3.Internal.Functions.energyGapDepTemp_old(in_m.m_dTemp)) + in_m_type * 0.5 * (out_c.m_tPhi - in_vp.m_phi);
            out_c.m_tVto := out_c.m_tVbi + in_m_type * in_vp.m_gamma * sqrt(out_c.m_tPhi);
            out_c.m_tBulkPot := Spice3.Internal.Functions.junctionPotDepTemp(in_p.m_bulkJctPotential, in_m.m_dTemp, in_p.m_tnom);
            out_c.m_tDepCap := in_p.m_fwdCapDepCoeff * out_c.m_tBulkPot;
            if in_p.m_jctSatCurDensity == 0.0 or in_m.m_sourceArea == 0.0 or in_m.m_drainArea == 0.0 then
              out_c.m_tDrainSatCur := Spice3.Internal.Functions.saturationCurDepTempSPICE3MOSFET(in_p.m_jctSatCur, in_m.m_dTemp, in_p.m_tnom);
              out_c.m_tSourceSatCur := out_c.m_tDrainSatCur;
              out_c.m_VBScrit := Spice3.Internal.Functions.junctionVCrit(in_m.m_dTemp, 1.0, out_c.m_tSourceSatCur);
              out_c.m_VBDcrit := out_c.m_VBScrit;
            else
              out_c.m_tSatCurDens := Spice3.Internal.Functions.saturationCurDepTempSPICE3MOSFET(in_p.m_jctSatCurDensity, in_m.m_dTemp, in_p.m_tnom);
              out_c.m_tDrainSatCur := out_c.m_tSatCurDens * in_m.m_drainArea;
              out_c.m_tSourceSatCur := out_c.m_tSatCurDens * in_m.m_sourceArea;
              out_c.m_VBScrit := Spice3.Internal.Functions.junctionVCrit(in_m.m_dTemp, 1.0, out_c.m_tSourceSatCur);
              out_c.m_VBDcrit := Spice3.Internal.Functions.junctionVCrit(in_m.m_dTemp, 1.0, out_c.m_tDrainSatCur);
            end if;
            if not in_p.m_capBDIsGiven > 0.5 or not in_p.m_capBSIsGiven > 0.5 then
              (res, out_c.m_tCj) := Spice3.Internal.Functions.junctionParamDepTempSPICE3(in_p.m_bulkJctPotential, in_p.m_bulkCapFactor, in_p.m_bulkJctBotGradingCoeff, in_m.m_dTemp, in_p.m_tnom);
              (res, out_c.m_tCjsw) := Spice3.Internal.Functions.junctionParamDepTempSPICE3(in_p.m_bulkJctPotential, in_p.m_sideWallCapFactor, in_p.m_bulkJctSideGradingCoeff, in_m.m_dTemp, in_p.m_tnom);
              (out_c.m_f1s, out_c.m_f2s, out_c.m_f3s) := Spice3.Internal.Functions.junctionCapCoeffs(in_p.m_bulkJctSideGradingCoeff, in_p.m_fwdCapDepCoeff, out_c.m_tBulkPot);
            end if;
            if in_p.m_capBDIsGiven > 0.5 then
              (res, out_c.m_tCBDb) := Spice3.Internal.Functions.junctionParamDepTempSPICE3(in_p.m_bulkJctPotential, in_p.m_capBD, in_p.m_bulkJctBotGradingCoeff, in_m.m_dTemp, in_p.m_tnom);
              out_c.m_tCBDs := 0.0;
            else
              out_c.m_tCBDb := out_c.m_tCj * in_m.m_drainArea;
              out_c.m_tCBDs := out_c.m_tCjsw * in_m.m_drainPerimeter;
            end if;
            if in_p.m_capBSIsGiven > 0.5 then
              (res, out_c.m_tCBSb) := Spice3.Internal.Functions.junctionParamDepTempSPICE3(in_p.m_bulkJctPotential, in_p.m_capBS, in_p.m_bulkJctBotGradingCoeff, in_m.m_dTemp, in_p.m_tnom);
              out_c.m_tCBSs := 0.0;
            else
              out_c.m_tCBSb := out_c.m_tCj * in_m.m_sourceArea;
              out_c.m_tCBSs := out_c.m_tCjsw * in_m.m_sourcePerimeter;
            end if;
            (out_c.m_f1b, out_c.m_f2b, out_c.m_f3b) := Spice3.Internal.Functions.junctionCapCoeffs(in_p.m_bulkJctBotGradingCoeff, in_p.m_fwdCapDepCoeff, out_c.m_tBulkPot);
            out_c.m_dVt := in_m.m_dTemp * Spice3.Internal.SpiceConstants.CONSTKoverQ;
            annotation(
              Documentation(info = "<html>
<p>This function mosCalcCalcTempDependencies does precalculation relating to the temperature (level 1).</p>
</html>"));
          end mosCalcCalcTempDependencies;

          function mosCalcNoBypassCode "Calculation of currents and capacities (level 1)"
            extends Modelica.Icons.Function;
            input Spice3.Internal.Mosfet.Mosfet in_m "Input record MOSFET parameters";
            input Integer in_m_type "Type of MOS transistor";
            input Spice3.Internal.Mos1.Mos1Calc in_c "Input record Mos1Calc";
            input Spice3.Internal.Mos1.Mos1ModelLineParams in_p "Input record model line parameters for MOS1";
            input Spice3.Internal.SpiceConstants in_C "Input record SPICE constants";
            input MosModelLineVariables in_vp "Input record model line variables";
            input Boolean in_m_bInit;
            input Modelica.SIunits.Voltage[4] in_m_pVoltageValues;
            /* gate bulk drain source */
            output CurrrentsCapacitances out_cc;
          protected
            Modelica.SIunits.Voltage vbd;
            Modelica.SIunits.Voltage vgd;
            Modelica.SIunits.Voltage vgb;
            Modelica.SIunits.Current cur;
            Integer n;
            DEVqmeyer qm;
            Spice3.Internal.Mos1.Mos1Calc int_c;
            Real hlp;
          algorithm
            int_c := in_c;
            out_cc.m_capgd := 0;
            int_c.m_vgs := in_m_type * (in_m_pVoltageValues[1] - in_m_pVoltageValues[4]);
// ( G , SP)
            int_c.m_vbs := in_m_type * (in_m_pVoltageValues[2] - in_m_pVoltageValues[4]);
// ( B , SP)
            int_c.m_vds := in_m_type * (in_m_pVoltageValues[3] - in_m_pVoltageValues[4]);
// ( DP, SP)
            if Spice3.Internal.SpiceRoot.useInitialConditions() and in_m.m_dICVBSIsGiven > 0.5 then
              int_c.m_vbs := in_m_type * in_m.m_dICVBS;
            elseif Spice3.Internal.SpiceRoot.initJunctionVoltages() then
              int_c.m_vbs := if in_m.m_off > 0.5 then 0. else int_c.m_VBScrit;
            end if;
            if Spice3.Internal.SpiceRoot.useInitialConditions() and in_m.m_dICVDSIsGiven > 0.5 then
              int_c.m_vds := in_m_type * in_m.m_dICVDS;
            elseif Spice3.Internal.SpiceRoot.initJunctionVoltages() then
              int_c.m_vds := if in_m.m_off > 0.5 then 0. else int_c.m_VBDcrit - int_c.m_VBScrit;
            end if;
            if Spice3.Internal.SpiceRoot.useInitialConditions() and in_m.m_dICVGSIsGiven > 0.5 then
              int_c.m_vgs := in_m_type * in_m.m_dICVGS;
            elseif Spice3.Internal.SpiceRoot.initJunctionVoltages() then
              if in_m.m_off > 0.5 then
                int_c.m_vgs := 0.;
              end if;
            end if;
            vbd := int_c.m_vbs - int_c.m_vds;
            vgd := int_c.m_vgs - int_c.m_vds;
            if int_c.m_vds >= 0 then
              vbd := int_c.m_vbs - int_c.m_vds;
            else
              int_c.m_vbs := vbd + int_c.m_vds;
            end if;
            vgb := int_c.m_vgs - int_c.m_vbs;
            (int_c.m_cbd, int_c.m_gbd) := Spice3.Internal.Functions.junction2SPICE3MOSFET(int_c.m_cbd, int_c.m_gbd, vbd, in_m.m_dTemp, 1.0, int_c.m_tDrainSatCur);
            out_cc.iBD := in_m_type * int_c.m_cbd;
            (int_c.m_cbs, int_c.m_gbs) := Spice3.Internal.Functions.junction2SPICE3MOSFET(int_c.m_cbs, int_c.m_gbs, int_c.m_vbs, in_m.m_dTemp, 1.0, int_c.m_tSourceSatCur);
            out_cc.iBS := in_m_type * int_c.m_cbs;
            int_c.m_mode := if int_c.m_vds >= 0 then 1 else -1;
// 1: normal mode, -1: inverse mode
            if int_c.m_mode == 1 then
              int_c := Spice3.Internal.Mos1.drainCur(int_c.m_vbs, int_c.m_vgs, int_c.m_vds, int_c, in_p, in_C, in_vp, in_m_type);
            else
              int_c := Spice3.Internal.Mos1.drainCur(vbd, vgd, -int_c.m_vds, int_c, in_p, in_C, in_vp, in_m_type);
            end if;
            n := if int_c.m_mode == 1 then 6 else 5;
            out_cc.idrain := in_m_type * int_c.m_cdrain * int_c.m_mode;
            int_c.m_capbss := 0.0;
            int_c.m_chargebss := 0.0;
            int_c.m_capbds := 0.0;
            int_c.m_chargebds := 0.0;
            (int_c.m_capbsb, int_c.m_chargebsb) := Spice3.Internal.Functions.junctionCap(int_c.m_tCBSb, int_c.m_vbs, int_c.m_tDepCap, in_p.m_bulkJctBotGradingCoeff, int_c.m_tBulkPot, int_c.m_f1b, int_c.m_f2b, int_c.m_f3b);
            (int_c.m_capbdb, int_c.m_chargebdb) := Spice3.Internal.Functions.junctionCap(int_c.m_tCBDb, vbd, int_c.m_tDepCap, in_p.m_bulkJctBotGradingCoeff, int_c.m_tBulkPot, int_c.m_f1b, int_c.m_f2b, int_c.m_f3b);
            if not in_p.m_capBSIsGiven > 0.5 then
              (int_c.m_capbss, int_c.m_chargebss) := Spice3.Internal.Functions.junctionCap(int_c.m_tCBSs, int_c.m_vbs, int_c.m_tDepCap, in_p.m_bulkJctSideGradingCoeff, int_c.m_tBulkPot, int_c.m_f1s, int_c.m_f2s, int_c.m_f3s);
            end if;
            if not in_p.m_capBDIsGiven > 0.5 then
              (int_c.m_capbds, int_c.m_chargebds) := Spice3.Internal.Functions.junctionCap(int_c.m_tCBDs, vbd, int_c.m_tDepCap, in_p.m_bulkJctSideGradingCoeff, int_c.m_tBulkPot, int_c.m_f1s, int_c.m_f2s, int_c.m_f3s);
            end if;
            out_cc.cBS := if in_m_bInit then 1e-15 else int_c.m_capbsb + int_c.m_capbss;
            out_cc.cBD := if in_m_bInit then 1e-15 else int_c.m_capbdb + int_c.m_capbds;
            if int_c.m_mode > 0 then
              qm := mosCalcDEVqmeyer(int_c.m_vgs, vgd, vgb, int_c);
            else
              qm := mosCalcDEVqmeyer(vgd, int_c.m_vgs, vgb, int_c);
              hlp := qm.qm_capgd;
              qm.qm_capgd := qm.qm_capgs;
              qm.qm_capgs := hlp;
            end if;
            int_c.m_capgd := 2 * qm.qm_capgd + int_c.m_capGDovl;
            int_c.m_capgs := 2 * qm.qm_capgs + int_c.m_capGSovl;
            int_c.m_capgb := 2 * qm.qm_capgb + int_c.m_capGBovl;
            out_cc.cGB := if in_m_bInit then -1e40 else int_c.m_capgb;
            out_cc.cGD := if in_m_bInit then -1e40 else int_c.m_capgd;
            out_cc.cGS := if in_m_bInit then -1e40 else int_c.m_capgs;
            annotation(
              Documentation(info = "<html>
<p>This function NoBypassCode calculates the currents (and the capacitances) that are necessary for the currents sum in the toplevelmodel (level 1).</p>
</html>"));
          end mosCalcNoBypassCode;

          function mosCalcDEVqmeyer "Calculation of Meyer capacities"
            extends Modelica.Icons.Function;
            input SI.Voltage vgs;
            input SI.Voltage vgd;
            input SI.Voltage vgb;
            input MosCalc in_c "Input variable set";
            output DEVqmeyer out_qm "Qmeyer values";
          protected
            SI.Voltage vds;
            SI.Voltage vddif;
            SI.Voltage vddif1;
            Types.VoltageSquare vddif2;
            SI.Voltage vgst;
          algorithm
            vgst := vgs - in_c.m_von;
            if vgst <= (-in_c.m_tPhi) then
              out_qm.qm_capgb := in_c.m_capOx / 2.;
              out_qm.qm_capgs := 0.;
              out_qm.qm_capgd := 0.;
            elseif vgst <= (-in_c.m_tPhi / 2.) then
              out_qm.qm_capgb := -vgst * in_c.m_capOx / (2. * in_c.m_tPhi);
