          constant IdealGases.Common.DataRecord N2minus(name = "N2minus", MM = 0.0280139486, Hf = 5289624.969184102, H0 = 309641.5333609915, Tlimit = 1000, alow = {-81462.2711, 906.360079, -0.1520054079, 0.00602319084, -2.897138445e-006, -4.12910668e-011, 3.20698977e-013}, blow = {12188.08548, 26.38068855}, ahigh = {216963.7706, -1275.098516, 5.3910957, -0.000319890751, 7.311051349999999e-008, -8.202017370000001e-012, 3.7400447e-016}, bhigh = {24249.64308, -9.014934294}, R = 296.7975746196665);
          constant IdealGases.Common.DataRecord NCN(name = "NCN", MM = 0.0400241, Hf = 12503880.73685604, H0 = 254351.178415005, Tlimit = 1000, alow = {-56346.80699999999, 732.380458, -0.782140184, 0.01838552441, -1.950836491e-005, 1.035712021e-008, -2.208158483e-012}, blow = {55397.897, 29.05308985}, ahigh = {-164188.0975, -776.784075, 7.99998187, -0.0001659081508, 2.983403318e-008, -3.120157047e-012, 1.99269872e-016}, bhigh = {61844.24479999999, -21.4910882}, R = 207.7366386751982);
          constant IdealGases.Common.DataRecord N2D2_cis(name = "N2D2_cis", MM = 0.032041604, Hf = 6331060.392607061, H0 = 321707.8957720095, Tlimit = 1000, alow = {-27437.33656, 714.980883, -2.22324762, 0.02088722282, -1.821711897e-005, 8.84407994e-009, -1.918010649e-012}, blow = {20111.15649, 36.37100195}, ahigh = {879807.471, -5299.36204, 13.55007485, -0.001316635227, 2.755816197e-007, -3.036294387e-011, 1.365324117e-015}, bhigh = {53563.11889999999, -62.71215875}, R = 259.4898807188304);
          constant IdealGases.Common.DataRecord N2F2(name = "N2F2", MM = 0.06601020640000001, Hf = 944907.6044700869, H0 = 194951.0038193124, Tlimit = 1000, alow = {15438.9315, -218.363513, 3.89028425, 0.0167401774, -2.05639309e-005, 1.25869211e-008, -3.11049829e-012}, blow = {7052.0387, 5.265866442}, ahigh = {-182488.386, -953.402996, 10.6979548, -0.00027599687, 6.0554397e-008, -6.91121508e-012, 3.19258723e-016}, bhigh = {9283.46696, -32.46968772}, R = 125.9573701317801);
          constant IdealGases.Common.DataRecord N2F4(name = "N2F4", MM = 0.1040070128, Hf = -211524.1982990593, H0 = 171253.5580100807, Tlimit = 1000, alow = {116291.4512, -1538.660418, 9.054033049999999, 0.02862113563, -4.33228699e-005, 3.067642499e-008, -8.45547411e-012}, blow = {2865.277526, -24.76493006}, ahigh = {-518859.471, -670.225651, 16.50109262, -0.0002006404436, 4.43675251e-008, -5.08980888e-012, 2.359374159e-016}, bhigh = {-5281.4889, -60.40513435}, R = 79.94145563999894);
          constant IdealGases.Common.DataRecord N2H2(name = "N2H2", MM = 0.03002928, Hf = 7055072.782297812, H0 = 332907.1159881289, Tlimit = 1000, alow = {-150400.5163, 2346.687716, -9.40543029, 0.032842998, -3.121920401e-005, 1.72128319e-008, -4.014537220000001e-012}, blow = {13193.84041, 78.32382629999999}, ahigh = {6217567.87, -17539.52096, 20.22730509, -0.000975729766, -4.20841674e-007, 1.117921171e-010, -7.627102210000001e-015}, bhigh = {137415.2574, -119.9559168}, R = 276.8788329257312);
          constant IdealGases.Common.DataRecord NH2NO2(name = "NH2NO2", MM = 0.06202808, Hf = -419164.9975301508, H0 = 196102.3620270045, Tlimit = 1000, alow = {-45730.3506, 1201.365987, -8.10598411, 0.054027152, -6.43807445e-005, 4.02509792e-008, -1.02515419e-011}, blow = {-9615.78516, 68.67353357}, ahigh = {1654040.575, -8125.220880000001, 20.21742772, -0.001244291821, 2.122804183e-007, -1.948359653e-011, 7.43935136e-016}, bhigh = {42308.2258, -101.6190179}, R = 134.0436782824811);
          constant IdealGases.Common.DataRecord N2H4(name = "N2H4", MM = 0.03204516, Hf = 2970183.328777263, H0 = 357286.5293854048, Tlimit = 1000, alow = {-166075.6354, 3035.416736, -17.36889823, 0.0715983402, -8.8667993e-005, 5.79897028e-008, -1.530037218e-011}, blow = {-3731.92723, 119.0002218}, ahigh = {3293486.7, -11998.50628, 21.04406814, -0.001399381724, 1.933173351e-007, -1.318016127e-011, 3.16640017e-016}, bhigh = {83484.337, -115.5751024}, R = 259.4610855430274);
          constant IdealGases.Common.DataRecord N2O(name = "N2O", MM = 0.0440128, Hf = 1854006.107314236, H0 = 217685.1961247637, Tlimit = 1000, alow = {42882.2597, -644.011844, 6.03435143, 0.0002265394436, 3.47278285e-006, -3.62774864e-009, 1.137969552e-012}, blow = {11794.05506, -10.0312857}, ahigh = {343844.804, -2404.557558, 9.125636220000001, -0.000540166793, 1.315124031e-007, -1.4142151e-011, 6.38106687e-016}, bhigh = {21986.32638, -31.47805016}, R = 188.9103169986913);
          constant IdealGases.Common.DataRecord N2Oplus(name = "N2Oplus", MM = 0.04401225139999999, Hf = 30286033.19756553, H0 = 241373.8598248578, Tlimit = 1000, alow = {-56241.4708, 669.621161, 0.0878145619, 0.01524476027, -1.527290811e-005, 7.827237389999999e-009, -1.646739623e-012}, blow = {155729.5192, 25.62354785}, ahigh = {-29835.53254, -1179.455967, 8.30018669, -0.0002887267217, 5.70510501e-008, -5.95888512e-012, 2.835725557e-016}, bhigh = {164602.1769, -22.87356617}, R = 188.9126717112227);
          constant IdealGases.Common.DataRecord N2O3(name = "N2O3", MM = 0.0760116, Hf = 1139702.295439117, H0 = 225240.029153445, Tlimit = 1000, alow = {-92044.44170000001, 929.552015, 3.20366481, 0.01356473078, -6.26296607e-006, -1.402915559e-009, 1.43162093e-012}, blow = {3313.62208, 18.44430953}, ahigh = {778388.186, -4483.02466, 16.66668024, -0.002062143878, 5.309541710000001e-007, -6.19045122e-011, 2.692956658e-015}, bhigh = {33609.1245, -67.39212388}, R = 109.384251877345);
          constant IdealGases.Common.DataRecord N2O4(name = "N2O4", MM = 0.092011, Hf = 120756.4204279923, H0 = 181948.1475041028, Tlimit = 1000, alow = {-38047.5144, 561.2828890000001, -0.2083648324, 0.0388708782, -4.42241226e-005, 2.49881231e-008, -5.67910238e-012}, blow = {-3310.79473, 29.6392484}, ahigh = {-458284.3760000001, -1604.749805, 16.74102133, -0.0005091385080000001, 1.14363467e-007, -1.316288176e-011, 5.976316620000001e-016}, bhigh = {4306.90052, -65.69450380000001}, R = 90.36389127386944);
          constant IdealGases.Common.DataRecord N2O5(name = "N2O5", MM = 0.1080104, Hf = 123136.2905794257, H0 = 192550.2081281062, Tlimit = 1000, alow = {40078.2817, -876.9675120000001, 10.55932981, 0.01394613859, -8.884346920000001e-006, 8.500431150000001e-010, 7.79155091e-013}, blow = {3038.962037, -23.8683186}, ahigh = {-53255.7896, -3109.277389, 20.36088958, -0.000995990114, 2.401398635e-007, -3.057161911e-011, 1.495915511e-015}, bhigh = {13369.57281, -82.98623341000001}, R = 76.97843911327057);
          constant IdealGases.Common.DataRecord N3(name = "N3", MM = 0.0420201, Hf = 10375986.73016009, H0 = 227769.7102101138, Tlimit = 1000, alow = {33374.0679, -296.5683604, 3.31427915, 0.00672168536, -4.18112639e-006, 8.61844236e-010, 6.88335253e-014}, blow = {52988.4062, 5.312776486}, ahigh = {252926.4658, -2362.876591, 9.135267130000001, -0.000621287085, 1.324094351e-007, -1.47898964e-011, 6.721230470000001e-016}, bhigh = {64126.95389999999, -31.35825973}, R = 197.8689246336872);
          constant IdealGases.Common.DataRecord N3H(name = "N3H", MM = 0.04302804, Hf = 6832753.711300817, H0 = 254419.745821562, Tlimit = 1000, alow = {3242.57606, 66.9266489, 1.766142217, 0.01487411419, -1.53908644e-005, 9.172303550000001e-009, -2.337205474e-012}, blow = {33920.697, 15.13752057}, ahigh = {1170469.241, -5102.45199, 12.7828891, -0.000840948716, 1.592142834e-007, -1.512289051e-011, 6.102906629999999e-016}, bhigh = {64283.4447, -55.13119107999999}, R = 193.2338075357372);
          constant IdealGases.Common.DataRecord Na(name = "Na", MM = 0.02298977, Hf = 4675992.843773557, H0 = 269573.2928167615, Tlimit = 1000, alow = {0, 0, 2.5, 0, 0, 0, 0}, blow = {12183.82949, 4.24402818}, ahigh = {952572.3380000001, -2623.807254, 5.16259662, -0.001210218586, 2.306301844e-007, -1.249597843e-011, 7.226771190000001e-016}, bhigh = {29129.63564, -15.19717061}, R = 361.6596425279592);
          constant IdealGases.Common.DataRecord Naplus(name = "Naplus", MM = 0.0229892214, Hf = 26514291.9542286, H0 = 269579.7257405159, Tlimit = 1000, alow = {0, 0, 2.5, 0, 0, 0, 0}, blow = {72565.3707, 3.55084508}, ahigh = {0, 0, 2.5, 0, 0, 0, 0}, bhigh = {72565.3707, 3.55084508}, R = 361.6682729411619);
          constant IdealGases.Common.DataRecord Naminus(name = "Naminus", MM = 0.0229903186, Hf = 2107557.917879398, H0 = 269566.8602000148, Tlimit = 1000, alow = {0, 0, 2.500000001, 0, 0, 0, 0}, blow = {5082.19967, 3.55091679}, ahigh = {0, 0, 2.500000001, 0, 0, 0, 0}, bhigh = {5082.19967, 3.55091679}, R = 361.6510125266381);
          constant IdealGases.Common.DataRecord NaALF4(name = "NaALF4", MM = 0.1259649208, Hf = -14748880.35653812, H0 = 165194.1418916051, Tlimit = 1000, alow = {131535.9536, -2394.685695, 19.09539612, 0.001044339733, -6.949754129999999e-006, 6.769098139999999e-009, -2.176199098e-012}, blow = {-215051.2366, -75.0510213}, ahigh = {-357117.793, -249.6543879, 16.18634511, -7.449049300000001e-005, 1.644510872e-008, -1.883696066e-012, 8.719877450000001e-017}, bhigh = {-227953.3538, -53.7066514}, R = 66.00624957484196);
          constant IdealGases.Common.DataRecord NaBO2(name = "NaBO2", MM = 0.06579957, Hf = -9626952.425372992, H0 = 207944.6719788594, Tlimit = 1000, alow = {50468.6736, -869.99706, 8.942208239999999, 0.001092655824, 1.440608828e-006, -2.254633535e-009, 8.12331285e-013}, blow = {-73783.1836, -19.51815135}, ahigh = {85958.14049999999, -1691.902222, 11.18847517, -0.000456420231, 9.80450516e-008, -1.101655008e-011, 5.02917276e-016}, bhigh = {-69492.9206, -34.1635313}, R = 126.360582599552);
          constant IdealGases.Common.DataRecord NaBr(name = "NaBr", MM = 0.10289377, Hf = -1418247.985276465, H0 = 95449.10250640052, Tlimit = 1000, alow = {-14668.27136, 76.22282870000001, 3.92116347, 0.001793780908, -2.457391648e-006, 1.739334522e-009, -4.79670138e-013}, blow = {-19264.91755, 6.40438286}, ahigh = {897851.3019999999, -2697.899721, 7.54537716, -0.001566692184, 4.47039274e-007, -4.83281021e-011, 1.4239613e-015}, bhigh = {-1750.862247, -18.56478949}, R = 80.80636952072025);
          constant IdealGases.Common.DataRecord NaCN(name = "NaCN", MM = 0.04900717, Hf = 1923514.457170247, H0 = 247432.6103710947, Tlimit = 1000, alow = {24461.6541, -753.601997, 10.44966241, -0.01168769048, 1.849279385e-005, -1.319387974e-008, 3.58976656e-012}, blow = {12978.20493, -29.88519681}, ahigh = {366557.029, -1782.094358, 8.69962263, -0.0004463297, 9.36222931e-008, -1.03307132e-011, 4.650466810000001e-016}, bhigh = {20109.26347, -24.19276094}, R = 169.6582765338215);
          constant IdealGases.Common.DataRecord NaCL(name = "NaCL", MM = 0.05844277000000001, Hf = -3106370.283270283, H0 = 164521.9075002776, Tlimit = 1000, alow = {43623.78350000001, -758.303446, 8.259173000000001, -0.009640915140000001, 1.358854616e-005, -9.667032249999999e-009, 2.74626129e-012}, blow = {-19504.09477, -19.36687551}, ahigh = {331449.8760000001, -896.831565, 5.27728738, -0.0001475674008, -1.491128988e-008, 2.465673596e-011, -2.730355213e-015}, bhigh = {-17362.77667, -3.99828856}, R = 142.2669048712099);
          constant IdealGases.Common.DataRecord NaF(name = "NaF", MM = 0.0419881732, Hf = -7029524.423320232, H0 = 219707.3675022375, Tlimit = 1000, alow = {39598.8744, -653.4626069999999, 6.9411732, -0.00530781493, 6.97972066e-006, -4.82042573e-009, 1.364849175e-012}, blow = {-33529.4089, -14.03212229}, ahigh = {-1092926.912, 3293.30364, 0.413591984, 0.00263499447, -8.384295630000001e-007, 1.417053025e-010, -8.600270160000001e-015}, bhigh = {-57728.8463, 29.09489906}, R = 198.0193794189646);
          constant IdealGases.Common.DataRecord NaH(name = "NaH", MM = 0.02399771, Hf = 5868689.345775076, H0 = 363830.757184748, Tlimit = 1000, alow = {-32222.0641, 623.762201, -0.9216277509999999, 0.01360765851, -1.659249878e-005, 1.033284544e-008, -2.589726392e-012}, blow = {13073.81654, 26.41418597}, ahigh = {-4756184.75, 14520.47626, -13.27563485, 0.01055828277, -2.990041189e-006, 3.90532288e-010, -1.923931194e-014}, bhigh = {-76329.2227, 122.207006}, R = 346.4693922878474);
          constant IdealGases.Common.DataRecord NaI(name = "NaI", MM = 0.14989424, Hf = -604678.8722501947, H0 = 66394.27905968903, Tlimit = 1000, alow = {12288.68506, -285.71928, 5.961057, -0.00379253258, 5.56688131e-006, -4.045013680000001e-009, 1.172998933e-012}, blow = {-10882.50556, -3.99073992}, ahigh = {2281549.408, -7093.15663, 13.04994968, -0.00501349233, 1.581735155e-006, -2.285837754e-010, 1.19588995e-014}, bhigh = {32538.9362, -56.4002332}, R = 55.46892262170982);
          constant IdealGases.Common.DataRecord NaLi(name = "NaLi", MM = 0.02993077, Hf = 5967047.289461648, H0 = 333874.4709875489, Tlimit = 1000, alow = {-6569.99276, -5.25394043, 4.32938426, 0.001097919189, -1.965726597e-006, 2.086472026e-009, -8.19598811e-013}, blow = {20162.24293, 1.413253322}, ahigh = {10916648.6, -34800.1064, 46.14311919999999, -0.02260951051, 5.68532437e-006, -6.458143299999999e-010, 2.696508992e-014}, bhigh = {239443.1755, -296.1780126}, R = 277.7901136522716);
          constant IdealGases.Common.DataRecord NaNO2(name = "NaNO2", MM = 0.06899527000000001, Hf = -2410205.496695643, H0 = 214612.1176132798, Tlimit = 1000, alow = {-69344.60610000001, 1115.43267, -1.816284973, 0.02916366016, -3.50578852e-005, 2.128602855e-008, -5.226211990000001e-012}, blow = {-27072.75053, 41.21853253}, ahigh = {-176555.7495, -863.521295, 10.6410594, -0.0002559465044, 5.65446563e-008, -6.48671032e-012, 3.008171243e-016}, bhigh = {-18684.35672, -29.21304474}, R = 120.5078551036904);
          constant IdealGases.Common.DataRecord NaNO3(name = "NaNO3", MM = 0.08499466999999999, Hf = -3359371.958265148, H0 = 181202.997787979, Tlimit = 1000, alow = {-20438.52507, 691.709341, -2.397485012, 0.04100386430000001, -5.141702579999999e-005, 3.22862247e-008, -8.1646916e-012}, blow = {-39064.0132, 41.74749459}, ahigh = {-322559.219, -1396.782195, 14.03092409, -0.000409816177, 9.023845720000001e-008, -1.032543966e-011, 4.77867155e-016}, bhigh = {-31388.89875, -49.59121431}, R = 97.82345175291582);
          constant IdealGases.Common.DataRecord NaO(name = "NaO", MM = 0.03898917, Hf = 2731664.126217614, H0 = 250149.387637644, Tlimit = 1000, alow = {18577.48013, -337.149732, 5.64456002, -0.003136926368, 6.33077539e-006, -5.42946247e-009, 1.68718377e-012}, blow = {13203.32678, -4.99613115}, ahigh = {256974.4011, -2269.334161, 9.22439762, -0.0036512691, 1.446811119e-006, -2.443068386e-010, 1.428508328e-014}, bhigh = {24132.39357, -29.89159486}, R = 213.2508078525396);
          constant IdealGases.Common.DataRecord NaOH(name = "NaOH", MM = 0.03999711, Hf = -4775345.0186776, H0 = 284962.3635307651, Tlimit = 1000, alow = {34420.3674, -792.321818, 8.9979323, -0.00407984452, 3.065783937e-006, -5.11918934e-010, -1.541016409e-013}, blow = {-20869.51091, -25.1059009}, ahigh = {875378.776, -2342.514649, 7.97846989, 0.0001016451512, -6.26853195e-008, 1.022715136e-011, -5.71328641e-016}, bhigh = {-9509.90171, -22.02310401}, R = 207.87681910018);
          constant IdealGases.Common.DataRecord NaOHplus(name = "NaOHplus", MM = 0.0399965614, Hf = 17098029.10707219, H0 = 292396.9109004455, Tlimit = 1000, alow = {22780.39363, -667.219422, 8.921593120000001, -0.004481263270000001, 3.95188392e-006, -1.173341234e-009, 2.041806631e-014}, blow = {83633.8219, -22.58912262}, ahigh = {881541.365, -2363.159755, 8.053203930000001, 7.27127974e-005, -5.89741789e-008, 1.007487881e-011, -5.47440621e-016}, bhigh = {95844.41650000001, -20.79484012}, R = 207.8796703758639);
          constant IdealGases.Common.DataRecord Na2(name = "Na2", MM = 0.04597954, Hf = 3095705.720413906, H0 = 226255.5258273571, Tlimit = 1000, alow = {6848.62868, -153.0836599, 5.32523039, -0.001944906088, 2.657477888e-006, -9.096841120000001e-010, -2.44875673e-013}, blow = {16491.70574, -2.653564394}, ahigh = {19299407.58, -62692.8012, 82.67682110000001, -0.0456513781, 1.259515667e-005, -1.560445735e-009, 7.02467717e-014}, bhigh = {409082.08, -550.997089}, R = 180.8298212639796);
          constant IdealGases.Common.DataRecord Na2Br2(name = "Na2Br2", MM = 0.20578754, Hf = -2336625.691720694, H0 = 95202.78535814169, Tlimit = 1000, alow = {-13849.46731, -157.3241177, 10.63192589, -0.001383418339, 1.697156537e-006, -1.092992547e-009, 2.87098802e-013}, blow = {-60103.9182, -18.61473856}, ahigh = {-30217.30975, -2.65923278, 10.00225819, -9.935490630000001e-007, 2.358676253e-010, -2.857194816e-014, 1.381909879e-018}, bhigh = {-60900.3992, -14.94517863}, R = 40.40318476036013);
          constant IdealGases.Common.DataRecord Na2CL2(name = "Na2CL2", MM = 0.11688554, Hf = -4828670.706402178, H0 = 159979.8144406913, Tlimit = 1000, alow = {-10829.5525, -313.9528641, 11.24411332, -0.002697665795, 3.28635948e-006, -2.105377639e-009, 5.508056609999999e-013}, blow = {-69386.7543, -25.11011582}, ahigh = {-44121.0523, -5.39349128, 10.00453407, -1.981155641e-006, 4.6801882e-010, -5.64894068e-014, 2.724721177e-018}, bhigh = {-70980.6341, -17.87230397}, R = 71.13345243560495);
          constant IdealGases.Common.DataRecord Na2F2(name = "Na2F2", MM = 0.0839763464, Hf = -9932115.551052362, H0 = 198655.1060525777, Tlimit = 1000, alow = {23515.80802, -1000.737062, 13.75845076, -0.007838346979999999, 9.2762887e-006, -5.81361297e-009, 1.49535482e-012}, blow = {-98358.31880000001, -43.8114809}, ahigh = {-90307.50689999999, -18.93938035, 10.01535518, -6.53967545e-006, 1.516333603e-009, -1.804877459e-013, 8.61347492e-018}, bhigh = {-103489.6664, -21.78860202}, R = 99.00968970948229);
          constant IdealGases.Common.DataRecord Na2I2(name = "Na2I2", MM = 0.29978848, Hf = -1190405.755417953, H0 = 67534.50966494776, Tlimit = 1000, alow = {-13050.63983, -89.9250668, 10.36367976, -0.0008000070190000001, 9.84877798e-007, -6.35937312e-010, 1.673774775e-013}, blow = {-45514.6549, -14.87509548}, ahigh = {-22312.36397, -1.515570558, 10.00129413, -5.71503538e-007, 1.360287207e-010, -1.650916036e-014, 7.996149680000001e-019}, bhigh = {-45969.2175, -12.76523965}, R = 27.73446131085491);
          constant IdealGases.Common.DataRecord Na2O(name = "Na2O", MM = 0.06197894, Hf = -267184.7888976482, H0 = 232501.0721383747, Tlimit = 1000, alow = {39011.49290000001, -726.620789, 9.62371078, -0.00355641864, 3.47070435e-006, -1.835177736e-009, 4.06213471e-013}, blow = {-459.307325, -23.49565832}, ahigh = {-66005.2516, -25.69021634, 7.51938542, -7.81163524e-006, 1.73501589e-009, -1.996634558e-013, 9.27643355e-018}, bhigh = {-4297.33965, -10.63530214}, R = 134.1499548072297);
          constant IdealGases.Common.DataRecord Na2Oplus(name = "Na2Oplus", MM = 0.0619783914, Hf = 8403476.699461419, H0 = 235671.9442060253, Tlimit = 1000, alow = {26479.69755, -596.906216, 9.294129529999999, -0.003080702005, 3.080460653e-006, -1.669452593e-009, 3.78978414e-013}, blow = {63473.10249999999, -20.25274459}, ahigh = {-57409.0933, -19.89178143, 7.51529526, -6.25833323e-006, 1.407321045e-009, -1.635833952e-013, 7.66244513e-018}, bhigh = {60329.77469999999, -9.42652674}, R = 134.1511422318069);
          constant IdealGases.Common.DataRecord Na2O2(name = "Na2O2", MM = 0.07797834000000001, Hf = -1589291.911061456, H0 = 199609.9814384353, Tlimit = 1000, alow = {73824.5892, -1355.12534, 12.55579861, -0.002112046045, 4.92035352e-008, 1.003950603e-009, -4.44773207e-013}, blow = {-10588.58918, -40.2181178}, ahigh = {-173229.5239, -113.7561118, 10.08529143, -3.42209894e-005, 7.577721890000001e-009, -8.70125673e-013, 4.03606139e-017}, bhigh = {-17803.00574, -23.8678919}, R = 106.6254039262698);
          constant IdealGases.Common.DataRecord Na2O2H2(name = "Na2O2H2", MM = 0.07999422000000001, Hf = -7800563.59071943, H0 = 241844.2357460327, Tlimit = 1000, alow = {108941.4289, -2634.822704, 23.06608858, -0.01689310193, 1.67348319e-005, -7.821166009999999e-009, 1.47503447e-012}, blow = {-65931.37330000001, -98.0298758}, ahigh = {1675713.839, -4704.921170000001, 16.97343934, 0.0001961487616, -1.236951748e-007, 2.025311778e-011, -1.132991623e-015}, bhigh = {-48562.4557, -68.1348098}, R = 103.93840955009);
          constant IdealGases.Common.DataRecord Na2SO4(name = "Na2SO4", MM = 0.14204214, Hf = -7322702.276944011, H0 = 147644.1991087997, Tlimit = 1000, alow = {83442.8321, -1210.880769, 8.742353, 0.0360079663, -5.11764596e-005, 3.48156904e-008, -9.321931219999999e-012}, blow = {-121738.7045, -20.61505785}, ahigh = {-575448.311, -981.7060339999999, 19.73310397, -0.000293639552, 6.498708169999999e-008, -7.462479400000001e-012, 3.46249166e-016}, bhigh = {-127059.7762, -76.67871596000001}, R = 58.53524876490879);
          constant IdealGases.Common.DataRecord Na3CL3(name = "Na3CL3", MM = 0.17532831, Hf = -5205517.061106674, H0 = 168125.4841274635, Tlimit = 1000, alow = {-12542.1667, -550.216046, 18.16110649, -0.00465651526, 5.64643822e-006, -3.60476032e-009, 9.405556239999999e-013}, blow = {-111927.0172, -52.9010496}, ahigh = {-71602.9797, -9.57349381, 16.00799614, -3.47835697e-006, 8.190943689999999e-010, -9.86321003e-014, 4.74900535e-018}, bhigh = {-114725.2948, -40.31342160000001}, R = 47.42230162373664);
          constant IdealGases.Common.DataRecord Na3F3(name = "Na3F3", MM = 0.1259645196, Hf = -10701548.26359533, H0 = 203249.8840252791, Tlimit = 1000, alow = {52470.3035, -1775.597273, 22.50927609, -0.01333033615, 1.555790239e-005, -9.64601146e-009, 2.460254271e-012}, blow = {-158073.6389, -85.80122369999999}, ahigh = {-155399.5698, -35.5197019, 16.02841159, -1.198056094e-005, 2.75724873e-009, -3.26330097e-013, 1.550483212e-017}, bhigh = {-167214.1773, -47.5378068}, R = 66.00645980632153);
          constant IdealGases.Common.DataRecord Nb(name = "Nb", MM = 0.09290638, Hf = 7783244.799765098, H0 = 89919.54050948923, Tlimit = 1000, alow = {78896.60669999999, -1212.813914, 10.34579819, -0.01676630056, 1.979119979e-005, -1.218224409e-008, 3.058098336e-012}, blow = {91653.1514, -35.9474285}, ahigh = {-1096553.196, 2546.650713, 2.236054882, -0.001280029198, 8.464237990000001e-007, -1.486269508e-010, 8.714309406000001e-015}, bhigh = {68791.24550000001, 13.9816903}, R = 89.49301436564421);
          constant IdealGases.Common.DataRecord Nbplus(name = "Nbplus", MM = 0.0929058314, Hf = 15000185.17675092, H0 = 92449.25609696444, Tlimit = 1000, alow = {131444.7859, -2000.135035, 15.05024212, -0.02996583942, 3.72986863e-005, -2.269869569e-008, 5.449089902e-012}, blow = {176005.4029, -62.2459552}, ahigh = {-1077639.646, 2159.046421, 2.310604767, -0.0005363991760000001, 5.05791509e-007, -1.032401533e-010, 6.629241279999999e-015}, bhigh = {151794.5546, 12.10678502}, R = 89.49354281328783);
          constant IdealGases.Common.DataRecord Nbminus(name = "Nbminus", MM = 0.09290692859999999, Hf = 6792324.507001301, H0 = 93144.91535134014, Tlimit = 1000, alow = {-72209.2485, 525.950125, 3.47046839, -0.00495050553, 7.40185903e-006, -5.01630207e-009, 1.314100719e-012}, blow = {71788.28870000001, 5.15551007}, ahigh = {111745.8019, 134.0072834, 2.391474129, 4.52481343e-005, -1.025345e-008, 1.195577988e-012, -5.606330449999999e-017}, bhigh = {74739.9675, 9.67531561}, R = 89.49248592424141);
          constant IdealGases.Common.DataRecord NbCL5(name = "NbCL5", MM = 0.27017138, Hf = -2603273.522162118, H0 = 97505.37973341218, Tlimit = 1000, alow = {73482.7797, -1919.172996, 22.90799567, -0.01404352774, 1.638106985e-005, -1.018941843e-008, 2.612266639e-012}, blow = {-79741.1881, -84.39637087}, ahigh = {-156381.6638, -44.5052128, 16.0354463, -1.489949737e-005, 3.42077792e-009, -4.04112442e-013, 1.917266128e-017}, bhigh = {-89628.15120000001, -43.74582607}, R = 30.77480671712896);
          constant IdealGases.Common.DataRecord NbO(name = "NbO", MM = 0.10890578, Hf = 1937350.855023489, H0 = 80621.12038497864, Tlimit = 1000, alow = {-6797.834360000001, 283.9767438, 0.56457084, 0.01134928619, -1.549821141e-005, 1.047624988e-008, -2.762937835e-012}, blow = {23179.93893, 23.65708974}, ahigh = {553225.878, -1287.669306, 4.98006604, 0.0001116014163, 4.03183868e-008, 1.04877371e-011, -1.893595022e-015}, bhigh = {32684.5779, -1.868958549}, R = 76.34555300921586);
          constant IdealGases.Common.DataRecord NbOCL3(name = "NbOCL3", MM = 0.21526478, Hf = -3494765.841397743, H0 = 95840.10909727082, Tlimit = 1000, alow = {-110848.2359, 117.3066983, 11.65558433, 0.001287422064, -1.659778281e-006, 1.102107826e-009, -2.949903264e-013}, blow = {-95040.2392, -23.86450092}, ahigh = {-151555.1427, 53.0554523, 12.28915282, -0.0001527366571, 6.778576440000001e-008, -9.36517065e-012, 4.67003693e-016}, bhigh = {-94907.68120000001, -27.45263834}, R = 38.62439550027646);
          constant IdealGases.Common.DataRecord NbO2(name = "NbO2", MM = 0.12490518, Hf = -1611356.326454996, H0 = 85299.52080450147, Tlimit = 1000, alow = {17390.46582, 38.8102944, 0.902429912, 0.01909523319, -2.667013583e-005, 1.813901051e-008, -4.872365880000001e-012}, blow = {-25285.18558, 22.89323379}, ahigh = {-685185.99, 911.224932, 6.33919984, -8.2300803e-005, 1.984439605e-007, -3.26117149e-011, 1.602430854e-015}, bhigh = {-33250.2732, -3.55955655}, R = 66.56627051015819);
          constant IdealGases.Common.DataRecord Ne(name = "Ne", MM = 0.0201797, Hf = 0, H0 = 307111.9986917546, Tlimit = 1000, alow = {0, 0, 2.5, 0, 0, 0, 0}, blow = {-745.375, 3.35532272}, ahigh = {0, 0, 2.5, 0, 0, 0, 0}, bhigh = {-745.375, 3.35532272}, R = 412.0215860493466);
          constant IdealGases.Common.DataRecord Neplus(name = "Neplus", MM = 0.0201791514, Hf = 103421888.4942803, H0 = 312412.2454425909, Tlimit = 1000, alow = {72815.5148, -869.5697989999999, 6.10864697, -0.00584135693, 5.041044170000001e-006, -2.293759207e-009, 4.33906568e-013}, blow = {254599.689, -16.73449355}, ahigh = {-111274.2658, 476.569797, 2.196650531, 0.0001102593151, -2.287564425e-008, 2.510218183e-012, -1.126646096e-016}, bhigh = {247253.6944, 7.46614054}, R = 412.0327874639962);
          constant IdealGases.Common.DataRecord Ni(name = "Ni", MM = 0.0586934, Hf = 7328193.715136625, H0 = 116282.4610603577, Tlimit = 1000, alow = {-32358.1055, 601.526462, -1.079270657, 0.01089505519, -1.369578748e-005, 8.317725790000001e-009, -2.019206968e-012}, blow = {48138.1081, 27.188292}, ahigh = {-493826.221, 1092.909991, 2.410485014, -1.599071827e-005, -1.047414069e-008, 4.62479521e-012, -4.448865218e-017}, bhigh = {43360.7217, 9.677195599999999}, R = 141.6594029311643);
          constant IdealGases.Common.DataRecord Niplus(name = "Niplus", MM = 0.0586928514, Hf = 19978490.48104008, H0 = 105733.0296956743, Tlimit = 1000, alow = {-89693.86030000002, 1173.6015, -3.41062041, 0.01390739137, -1.501714923e-005, 7.8963379e-009, -1.648686761e-012}, blow = {134558.95, 40.3149516}, ahigh = {-3961999.32, 10170.84853, -6.02933129, 0.002770858029, -8.9020777e-008, -5.54100058e-011, 5.235342833e-015}, bhigh = {73403.9512, 71.37503100000001}, R = 141.6607270165784);
          constant IdealGases.Common.DataRecord Niminus(name = "Niminus", MM = 0.0586939486, Hf = 5311695.062887626, H0 = 105754.6331105078, Tlimit = 1000, alow = {-84376.2475, 1135.476552, -3.38061583, 0.01423003786, -1.582586302e-005, 8.608840410000001e-009, -1.875316029e-012}, blow = {31243.0759, 39.980613}, ahigh = {-543342.48, 1182.64533, 2.12644124, 3.73045594e-005, 6.95360843e-009, -1.945719381e-012, 1.271571579e-016}, bhigh = {28547.59122, 10.43462235}, R = 141.6580788705022);
          constant IdealGases.Common.DataRecord NiCL(name = "NiCL", MM = 0.09414640000000001, Hf = 1933201.906817467, H0 = 100534.0724658617, Tlimit = 1000, alow = {-23579.97085, 220.549163, 2.714260287, 0.00445359847, -2.849162229e-006, -1.691898007e-010, 5.15669926e-013}, blow = {19572.2949, 14.23643068}, ahigh = {-3905769.19, 9961.53399, -3.83943234, 0.002767979391, -7.00595938e-008, -5.74140366e-011, 5.3076358e-015}, bhigh = {-45053.9705, 67.69402548000001}, R = 88.31428498593679);
          constant IdealGases.Common.DataRecord NiCL2(name = "NiCL2", MM = 0.1295994, Hf = -570457.8879223206, H0 = 109618.9179888179, Tlimit = 1000, alow = {71099.7653, -1218.958288, 12.08750596, -0.00867440314, 1.043608104e-005, -6.298493009999999e-009, 1.485857653e-012}, blow = {-5006.998710000001, -34.99472036}, ahigh = {158588.9817, -1161.488738, 9.608015379999999, -0.0009461224509999999, 2.608172043e-007, -3.26463725e-011, 1.525950893e-015}, bhigh = {-4578.98554, -22.12397347}, R = 64.15517355790227);
          constant IdealGases.Common.DataRecord NiO(name = "NiO", MM = 0.0746928, Hf = 3977143.713985819, H0 = 118707.1444637234, Tlimit = 1000, alow = {23206.30462, -190.7136094, 3.19017862, 0.00529138349, -8.080210429999999e-006, 5.83981276e-009, -1.639499596e-012}, blow = {35767.1112, 7.84126567}, ahigh = {-72340.9194, -80.3555427, 4.55922102, 2.30515451e-005, 5.139832819999999e-009, -5.85347491e-013, 2.697077329e-017}, bhigh = {34611.4385, 1.209414814}, R = 111.3155752629437);
          constant IdealGases.Common.DataRecord NiS(name = "NiS", MM = 0.09075839999999999, Hf = 3938136.85565193, H0 = 101572.1630174177, Tlimit = 1000, alow = {-12724.88974, 143.2801381, 2.471951556, 0.00550527112, -3.41835528e-006, -3.099052241e-010, 6.26815467e-013}, blow = {41177.1608, 15.17981835}, ahigh = {-735812.898, 1178.231095, 4.83786558, -0.000393120139, 1.341974852e-007, -1.569591708e-011, 6.67704506e-016}, bhigh = {32755.6594, 3.690652283}, R = 91.61104647062973);
          constant IdealGases.Common.DataRecord O(name = "O", MM = 0.0159994, Hf = 15574021.71331425, H0 = 420353.4507544033, Tlimit = 1000, alow = {-7953.611300000001, 160.7177787, 1.966226438, 0.00101367031, -1.110415423e-006, 6.5175075e-010, -1.584779251e-013}, blow = {28403.62437, 8.404241819999999}, ahigh = {261902.0262, -729.872203, 3.31717727, -0.000428133436, 1.036104594e-007, -9.438304329999999e-012, 2.725038297e-016}, bhigh = {33924.2806, -0.667958535}, R = 519.6739877745415);
          constant IdealGases.Common.DataRecord Oplus(name = "Oplus", MM = 0.0159988514, Hf = 98056240.96239808, H0 = 387367.0581126842, Tlimit = 1000, alow = {0, 0, 2.5, 0, 0, 0, 0}, blow = {187935.2842, 4.39337676}, ahigh = {-216651.3208, 666.545615, 1.702064364, 0.000471499281, -1.427131823e-007, 2.016595903e-011, -9.107157761999999e-016}, bhigh = {183719.1966, 10.05690382}, R = 519.691807375622);
          constant IdealGases.Common.DataRecord Ominus(name = "Ominus", MM = 0.0159999486, Hf = 6365407.448871429, H0 = 410675.8192960695, Tlimit = 1000, alow = {-5695.857110000001, 109.9287334, 2.184719661, 0.0005326359799999999, -5.298878440000001e-007, 2.870216236e-010, -6.52469274e-014}, blow = {10932.87498, 6.72986386}, ahigh = {9769.363179999999, 7.15960478, 2.494961726, 1.968240938e-006, -4.30417485e-010, 4.912083080000001e-014, -2.271600083e-018}, bhigh = {11495.54438, 4.83703644}, R = 519.6561693954442);
          constant IdealGases.Common.DataRecord OD(name = "OD", MM = 0.018013502, Hf = 1952535.825626799, H0 = 0, Tlimit = 1000, alow = {21186.91536, -278.598236, 5.45621012, -0.00614811983, 9.117670560000001e-006, -5.527812710000001e-009, 1.239794711e-012}, blow = {0, 4464.87825}, ahigh = {8999.108, 783247.316, -2532.992554, 5.95212465, -0.000374359528, 4.95952762e-008, 3.45445473e-012}, bhigh = {-7.3806268e-016, 0}, R = 461.5688831633072);
          constant IdealGases.Common.DataRecord ODminus(name = "ODminus", MM = 0.0180140506, Hf = -8191266.876978795, H0 = 0, Tlimit = 1000, alow = {56061.2832, -751.415615, 7.54418847, -0.01092083064, 1.503688938e-005, -9.35166584e-009, 2.246466046e-012}, blow = {0, -15157.0737}, ahigh = {8642.103999999999, 302946.7029, -1079.684654, 4.21141738, 0.000626083007, -2.411665054e-007, 4.248425540000001e-011}, bhigh = {-2.387099102e-015, -11889.35343}, R = 461.5548265418994);
          constant IdealGases.Common.DataRecord OH(name = "OH", MM = 0.01700734, Hf = 2191889.266634288, H0 = 518194.2620068747, Tlimit = 1000, alow = {-1998.85899, 93.0013616, 3.050854229, 0.001529529288, -3.157890998e-006, 3.31544618e-009, -1.138762683e-012}, blow = {2991.214235, 4.67411079}, ahigh = {1017393.379, -2509.957276, 5.11654786, 0.000130529993, -8.284322259999999e-008, 2.006475941e-011, -1.556993656e-015}, bhigh = {20196.40206, -11.01282337}, R = 488.8755090449183);
          constant IdealGases.Common.DataRecord OHplus(name = "OHplus", MM = 0.0170067914, Hf = 76393787.19021624, H0 = 505862.7931427441, Tlimit = 1000, alow = {60316.3086, -757.35203, 7.30775293, -0.00950688167, 1.202555795e-005, -6.8290261e-009, 1.501588659e-012}, blow = {158926.2158, -19.50106996}, ahigh = {504072.91, -1380.052958, 4.1254622, 0.000833194884, -3.44285629e-007, 6.792853949999999e-011, -4.36387213e-015}, bhigh = {164383.9235, -3.99705849}, R = 488.8912790451466);
          constant IdealGases.Common.DataRecord OHminus(name = "OHminus", MM = 0.0170078886, Hf = -8540519.015393833, H0 = 506006.6068400753, Tlimit = 1000, alow = {29108.80827, -321.690494, 4.85102905, -0.002579035357, 2.004980024e-006, -7.956852959999999e-011, -2.320495634e-013}, blow = {-16888.86234, -7.1215913}, ahigh = {471133.117, -857.233669, 3.16618121, 0.001233581296, -3.99924458e-007, 6.23908167e-011, -3.35434322e-015}, bhigh = {-12248.49139, 1.48773626}, R = 488.8597400620322);
          constant IdealGases.Common.DataRecord O2(name = "O2", MM = 0.0319988, Hf = 0, H0 = 271263.4223783392, Tlimit = 1000, alow = {-34255.6342, 484.700097, 1.119010961, 0.00429388924, -6.83630052e-007, -2.0233727e-009, 1.039040018e-012}, blow = {-3391.45487, 18.4969947}, ahigh = {-1037939.022, 2344.830282, 1.819732036, 0.001267847582, -2.188067988e-007, 2.053719572e-011, -8.193467050000001e-016}, bhigh = {-16890.10929, 17.38716506}, R = 259.8369938872708);
          constant IdealGases.Common.DataRecord O2plus(name = "O2plus", MM = 0.0319982514, Hf = 36621639.76872811, H0 = 290988.1506837588, Tlimit = 1000, alow = {-86072.0545, 1051.875934, -0.543238047, 0.00657116654, -3.27426375e-006, 5.940645339999999e-011, 3.23878479e-013}, blow = {134554.4668, 29.0270975}, ahigh = {73846.5488, -845.955954, 4.98516416, -0.000161101089, 6.42708399e-008, -1.504939874e-011, 1.578465409e-015}, bhigh = {144632.1044, -5.81123065}, R = 259.841448711163);
          constant IdealGases.Common.DataRecord O2minus(name = "O2minus", MM = 0.0319993486, Hf = -1500903.084008404, H0 = 292181.2914654145, Tlimit = 1000, alow = {18838.74344, 114.9551768, 1.518876821, 0.00801611138, -9.850571029999999e-006, 6.04419621e-009, -1.486439845e-012}, blow = {-7101.53876, 15.0121038}, ahigh = {-56552.0805, -236.7815862, 4.67583367, -2.1972453e-005, 1.71150928e-008, -1.757645062e-012, 8.24817279e-017}, bhigh = {-5960.17775, -2.436885556}, R = 259.8325392161265);
          constant IdealGases.Common.DataRecord O3(name = "O3", MM = 0.0479982, Hf = 2954277.45207112, H0 = 215972.786479493, Tlimit = 1000, alow = {-12823.14507, 589.8216640000001, -2.547496763, 0.02690121526, -3.52825834e-005, 2.312290922e-008, -6.04489327e-012}, blow = {13483.68701, 38.5221858}, ahigh = {-38696624.8, 102334.4994, -89.615516, 0.0370614497, -4.13763874e-006, -2.725018591e-010, 5.24818811e-014}, bhigh = {-651791.818, 702.9109520000001}, R = 173.2246625915139);
          constant IdealGases.Common.DataRecord P(name = "P", MM = 0.030973761, Hf = 10218326.40860114, H0 = 200086.389250566, Tlimit = 1000, alow = {50.4086657, -0.7639418649999999, 2.504563992, -1.381689958e-005, 2.245585515e-008, -1.866399889e-011, 6.227063395e-015}, blow = {37324.2191, 5.359303481}, ahigh = {1261794.642, -4559.83819, 8.91807931, -0.00438140146, 1.454286224e-006, -2.030782763e-010, 1.021022887e-014}, bhigh = {65417.23959999999, -39.15974795}, R = 268.4359836056074);
          constant IdealGases.Common.DataRecord Pplus(name = "Pplus", MM = 0.0309732124, Hf = 43148687.41222335, H0 = 262867.7934614235, Tlimit = 1000, alow = {-73169.0811, 962.7979140000001, -0.369393805, 0.004766778340000001, -4.57476858e-006, 2.371262331e-009, -5.131314899999999e-013}, blow = {154940.6849, 23.76640762}, ahigh = {-559424.936, 1722.576545, 0.8430381089999999, 0.0006287368940000001, -6.317195459999999e-008, -1.810842484e-012, 4.31811257e-016}, bhigh = {149049.3431, 18.45275207}, R = 268.4407381650862);
          constant IdealGases.Common.DataRecord Pminus(name = "Pminus", MM = 0.0309743096, Hf = 7710479.041637784, H0 = 217853.6047176335, Tlimit = 1000, alow = {-10089.49093, 182.6468403, 1.962456304, 0.0009197377539999999, -9.21499863e-007, 5.012872360000001e-010, -1.142677121e-013}, blow = {27030.82432, 9.478137822000001}, ahigh = {15434.88016, 9.495009339999999, 2.493170861, 2.700167711e-006, -5.94921039e-010, 6.82376629e-014, -3.16695991e-018}, bhigh = {27975.72693, 6.246793872}, R = 268.4312292145488);
          constant IdealGases.Common.DataRecord PCL(name = "PCL", MM = 0.066426761, Hf = 2026519.28189002, H0 = 139870.0141348153, Tlimit = 1000, alow = {34888.617, -560.3119340000001, 6.26456848, -0.00318336437, 3.49532684e-006, -2.091034291e-009, 5.4187586e-013}, blow = {17746.53764, -8.074572148}, ahigh = {-347168.151, 993.555793, 3.39943027, 0.00040197117, 8.295588390000001e-008, -3.090212484e-011, 2.106384858e-015}, bhigh = {8433.59115, 10.64902238}, R = 125.1675059092525);
          constant IdealGases.Common.DataRecord PCL2(name = "PCL2", MM = 0.101879761, Hf = -532906.1676931104, H0 = 120227.5788613207, Tlimit = 1000, alow = {51900.845, -1060.9042, 10.5854994, -0.00687991753, 7.62077318e-006, -4.53011547e-009, 1.11667166e-012}, blow = {-3220.33118, -27.53518359}, ahigh = {-83498.33970000001, -26.2524947, 7.02036181, -8.388768680000001e-006, 1.89678474e-009, -2.21487992e-013, 1.04165355e-017}, bhigh = {-8742.99368, -6.23402319}, R = 81.61063510936191);
          constant IdealGases.Common.DataRecord PCL2minus(name = "PCL2minus", MM = 0.1018803096, Hf = -3497096.292687356, H0 = 122234.0906588686, Tlimit = 1000, alow = {49348.3277, -960.159054, 9.8847697, -0.00495020295, 4.94621787e-006, -2.678675201e-009, 6.07672361e-013}, blow = {-39980.724, -24.13131695}, ahigh = {-85649.8676, -31.8555594, 7.02449496, -1.002251172e-005, 2.253747944e-009, -2.619657192e-013, 1.227059658e-017}, bhigh = {-45038.1143, -6.721522361}, R = 81.6101956564922);
          constant IdealGases.Common.DataRecord PCL3(name = "PCL3", MM = 0.137332761, Hf = -2108018.493853772, H0 = 116013.585425549, Tlimit = 1000, alow = {77177.4547, -1617.65086, 15.3608047, -0.0101107705, 1.10340834e-005, -6.47612102e-009, 1.57915114e-012}, blow = {-29558.9364, -52.44338688}, ahigh = {-133307.693, -41.4588321, 10.0318606, -1.30194616e-005, 2.92291689e-009, -3.39186924e-013, 1.58642553e-017}, bhigh = {-38003.3668, -20.50737678}, R = 60.54252415416013);
          constant IdealGases.Common.DataRecord PCL5(name = "PCL5", MM = 0.208238761, Hf = -1805619.6559871, H0 = 111917.0412274975, Tlimit = 1000, alow = {102907.02, -2515.70746, 24.3011497, -0.0156461069, 1.70987303e-005, -1.00601143e-008, 2.46015879e-012}, blow = {-37225.8237, -98.16335170000001}, ahigh = {-225590.689, -69.38542820000001, 16.0535963, -2.20215696e-005, 4.97139229e-009, -5.79986005e-013, 2.72597077e-017}, bhigh = {-50342.3422, -48.7245487}, R = 39.92759061796377);
          constant IdealGases.Common.DataRecord PF(name = "PF", MM = 0.0499721642, Hf = -959429.9900263273, H0 = 177921.1915740883, Tlimit = 1000, alow = {22278.66728, -172.7508706, 3.085366934, 0.00548971823, -8.247972539999999e-006, 5.86888291e-009, -1.617252113e-012}, blow = {-5809.27965, 7.70971885}, ahigh = {-1132572.282, 3200.03855, 0.778050237, 0.001969518902, -4.36581897e-007, 5.243648570000001e-011, -2.618755712e-015}, bhigh = {-27667.73009, 27.59312302}, R = 166.3820675591232);
          constant IdealGases.Common.DataRecord PFplus(name = "PFplus", MM = 0.0499716156, Hf = 18040601.43294627, H0 = 188704.0850446308, Tlimit = 1000, alow = {-17791.38157, 390.999127, 1.257434156, 0.007861363749999999, -9.34231268e-006, 5.630915650000001e-009, -1.370669924e-012}, blow = {105487.3882, 19.01676576}, ahigh = {-40115.2518, -159.7504413, 4.62139748, -2.378072183e-005, 1.431831329e-008, -2.300109157e-012, 1.694069882e-016}, bhigh = {107863.3756, -0.04072343949999999}, R = 166.3838941400966);
          constant IdealGases.Common.DataRecord PFminus(name = "PFminus", MM = 0.0499727128, Hf = -3282711.520115834, H0 = 190416.7788145374, Tlimit = 1000, alow = {7705.21095, -115.2432706, 4.25495231, 0.001163521526, -1.627947259e-006, 1.084382815e-009, -2.809490132e-013}, blow = {-20355.58966, 2.217923793}, ahigh = {-130379.3388, 271.5526386, 4.13761981, 0.0002728610614, -7.64441625e-008, 1.182073001e-011, -6.083906640000001e-016}, bhigh = {-22907.99827, 3.7485261}, R = 166.3802410182543);
          constant IdealGases.Common.DataRecord PFCL(name = "PFCL", MM = 0.0854251642, Hf = -3314996.484373161, H0 = 136147.0136922488, Tlimit = 1000, alow = {54901.8853, -865.867948, 7.94446765, 0.0009503779099999999, -3.33909021e-006, 3.023977817e-009, -9.45037754e-013}, blow = {-31328.43217, -14.40426886}, ahigh = {-128214.3211, -97.3904355, 7.07266166, -2.903614134e-005, 6.408504490000001e-009, -7.33899377e-013, 3.39672317e-017}, bhigh = {-36006.4926, -7.626493035}, R = 97.33047724127172);
          constant IdealGases.Common.DataRecord PFCLminus(name = "PFCLminus", MM = 0.0854257128, Hf = -6195665.094877616, H0 = 137462.042927197, Tlimit = 1000, alow = {89343.3685, -1266.972513, 9.912194530000001, -0.0038779283, 3.036692411e-006, -1.29655938e-009, 2.32422658e-013}, blow = {-58945.0571, -26.1705046}, ahigh = {-123156.515, -97.6586111, 7.07402957, -2.997070692e-005, 6.685280620000001e-009, -7.7222622e-013, 3.5993823e-017}, bhigh = {-65588.1722, -8.208878059}, R = 97.32985218942183);
          constant IdealGases.Common.DataRecord PFCL2(name = "PFCL2", MM = 0.1208781642, Hf = -4235052.239484623, H0 = 122997.8970842114, Tlimit = 1000, alow = {82665.60560000001, -1512.138928, 13.03404207, -0.002903247162, 7.83665297e-007, 6.45834066e-010, -3.73764182e-013}, blow = {-56442.3787, -41.00905668}, ahigh = {-186458.9813, -114.8004379, 10.08599754, -3.44745652e-005, 7.62797201e-009, -8.75309743e-013, 4.05778835e-017}, bhigh = {-64504.7219, -21.74054563}, R = 68.7839036523025);
          constant IdealGases.Common.DataRecord PFCL4(name = "PFCL4", MM = 0.1917841642, Hf = -3311099.44686455, H0 = 113324.5807372035, Tlimit = 1000, alow = {141207.1573, -2882.47108, 23.87345233, -0.01239510207, 1.141290085e-005, -5.705483820000001e-009, 1.195229703e-012}, blow = {-66134.7865, -98.5969355}, ahigh = {-295437.588, -132.5154294, 16.1000538, -4.03535917e-005, 8.971130739999999e-009, -1.03328881e-012, 4.80446835e-017}, bhigh = {-81357.19399999999, -50.62403920000001}, R = 43.35327702723852);
          constant IdealGases.Common.DataRecord PF2(name = "PF2", MM = 0.06897056739999999, Hf = -7439458.284056397, H0 = 160669.2161271099, Tlimit = 1000, alow = {55247.6572, -628.05178, 5.13743792, 0.009120673350000001, -1.46877376e-005, 1.08126845e-008, -3.06494449e-012}, blow = {-59775.4147, -1.689589472}, ahigh = {-170846.712, -169.205154, 7.1254916, -4.990852849999999e-005, 1.09733523e-008, -1.25287026e-012, 5.78479114e-017}, bhigh = {-63382.9584, -10.41715673}, R = 120.5510163745587);
          constant IdealGases.Common.DataRecord PF2minus(name = "PF2minus", MM = 0.068971116, Hf = -10284565.30991901, H0 = 160133.0185812856, Tlimit = 1000, alow = {140479.3057, -1699.945753, 10.36823971, -0.00359958769, 1.9619258e-006, -3.82932987e-010, -3.37554952e-014}, blow = {-78104.34510000001, -32.17375182}, ahigh = {-165397.6056, -164.0604822, 7.12409152, -5.0154314e-005, 1.117302152e-008, -1.289308601e-012, 6.00470667e-017}, bhigh = {-87002.23319999999, -11.09074866}, R = 120.5500575052316);
          constant IdealGases.Common.DataRecord PF2CL(name = "PF2CL", MM = 0.1044235674, Hf = -7039375.308681516, H0 = 132884.9257452202, Tlimit = 1000, alow = {83975.9016, -1318.075883, 10.17203515, 0.005571231219999999, -1.100920478e-005, 8.72638318e-009, -2.567714099e-012}, blow = {-83816.56169999999, -27.66012951}, ahigh = {-240928.1185, -203.348467, 10.15150769, -6.04836731e-005, 1.333942001e-008, -1.526772528e-012, 7.063339179999999e-017}, bhigh = {-91011.1059, -24.17825549}, R = 79.62256229143155);
          constant IdealGases.Common.DataRecord PF2CL3(name = "PF2CL3", MM = 0.1753295674, Hf = -5011961.045881188, H0 = 115013.3334555869, Tlimit = 1000, alow = {184209.9543, -3334.40239, 23.88510873, -0.01030943175, 7.356504219999999e-006, -2.498621785e-009, 2.513997646e-013}, blow = {-92795.49890000001, -102.7991502}, ahigh = {-365527.254, -202.969416, 16.15238015, -6.11879657e-005, 1.355610375e-008, -1.55712964e-012, 7.22435997e-017}, bhigh = {-110494.1533, -53.87308191}, R = 47.42196152820714);
          constant IdealGases.Common.DataRecord PF3(name = "PF3", MM = 0.0879689706, Hf = -10883383.00959952, H0 = 147057.4557342837, Tlimit = 1000, alow = {84809.84480000001, -1102.340691, 7.16071511, 0.01438278338, -2.318137222e-005, 1.702244315e-008, -4.81099195e-012}, blow = {-111183.7495, -14.57652362}, ahigh = {-295704.0675, -299.7689931, 10.22297023, -8.890263450000001e-005, 1.958901359e-008, -2.240491075e-012, 1.035952523e-016}, bhigh = {-117374.3464, -27.77419177}, R = 94.51596333673592);
          constant IdealGases.Common.DataRecord PF3CL2(name = "PF3CL2", MM = 0.1588749706, Hf = -7062301.328916815, H0 = 119887.8837117469, Tlimit = 1000, alow = {182249.7206, -3089.610245, 20.67710388, -0.001168732391, -5.02054074e-006, 5.80457335e-009, -1.965367906e-012}, blow = {-122812.0667, -86.27977355}, ahigh = {-422383.8050000001, -320.796522, 16.24013, -9.62365531e-005, 2.129279712e-008, -2.443515401e-012, 1.13290435e-016}, bhigh = {-139264.2151, -55.31285745}, R = 52.33342903919946);
          constant IdealGases.Common.DataRecord PF4CL(name = "PF4CL", MM = 0.1424203738, Hf = -9583666.708505718, H0 = 128637.5292465354, Tlimit = 1000, alow = {180424.0323, -2741.096618, 16.80192838, 0.00991931525, -2.025636171e-005, 1.617979147e-008, -4.77261152e-012}, blow = {-153238.2587, -66.79119965}, ahigh = {-478114.004, -426.481283, 16.31812121, -0.0001271374903, 2.806715254e-008, -3.2151663e-012, 1.488512118e-016}, bhigh = {-168048.8362, -57.35844805}, R = 58.37979341127105);
          constant IdealGases.Common.DataRecord PF5(name = "PF5", MM = 0.125965777, Hf = -12648673.61553289, H0 = 131286.5239580112, Tlimit = 1000, alow = {185577.8473, -2436.979828, 12.01012406, 0.02339343049, -3.81394441e-005, 2.796136412e-008, -7.87070488e-012}, blow = {-181456.6568, -44.8648874}, ahigh = {-566872.784, -667.791791, 16.49789569, -0.000199009944, 4.3950071e-008, -5.03684954e-012, 2.332945909e-016}, bhigh = {-194432.1623, -62.61721040000001}, R = 66.00580092480199);
          constant IdealGases.Common.DataRecord PH(name = "PH", MM = 0.031981701, Hf = 7215129.176525038, H0 = 270407.881056733, Tlimit = 1000, alow = {22736.33198, -397.267406, 6.23369766, -0.0091817846, 1.523328123e-005, -1.085888585e-008, 2.929760547e-012}, blow = {28527.68404, -10.95191197}, ahigh = {781473.0649999999, -3038.451204, 7.46748102, -0.001837522255, 7.1659477e-007, -1.142128853e-010, 6.175410560000001e-015}, bhigh = {45362.6018, -24.6729814}, R = 259.9759156024878);
          constant IdealGases.Common.DataRecord PH2(name = "PH2", MM = 0.032989641, Hf = 3623970.021377317, H0 = 302566.8269624395, Tlimit = 1000, alow = {15552.68372, -184.1602025, 4.89589604, -0.0034954366, 1.053418945e-005, -8.377562920000002e-009, 2.27076615e-012}, blow = {14098.39468, -2.210564792}, ahigh = {1127884.913, -4715.238249999999, 10.214983, -0.00116757382, 2.150542671e-007, -1.624213739e-011, 3.76622524e-016}, bhigh = {41830.7463, -42.3162325}, R = 252.0328123607044);
          constant IdealGases.Common.DataRecord PH2minus(name = "PH2minus", MM = 0.0329901896, Hf = -280853.735984591, H0 = 301910.4200601502, Tlimit = 1000, alow = {69506.84490000001, -771.916291, 7.38353762, -0.00852294721, 1.474476507e-005, -9.84716081e-009, 2.413107871e-012}, blow = {1582.29585, -17.61306419}, ahigh = {1382525.815, -5213.40067, 10.21694832, -0.001116316349, 2.215004171e-007, -2.338005187e-011, 1.015580932e-015}, bhigh = {29906.83733, -43.78711584999999}, R = 252.0286212601821);
          constant IdealGases.Common.DataRecord PH3(name = "PH3", MM = 0.033997581, Hf = 159981.9704819587, H0 = 298157.1541810578, Tlimit = 1000, alow = {-6384.32534, 405.756741, -0.1565680086, 0.01338380613, -8.27539143e-006, 3.024360831e-009, -6.421764630000001e-013}, blow = {-2159.842124, 23.85561888}, ahigh = {1334801.106, -6725.46352, 14.45857073, -0.001639736883, 3.40921857e-007, -3.73627208e-011, 1.672947506e-015}, bhigh = {39103.2571, -71.9878119}, R = 244.5606938917213);
          constant IdealGases.Common.DataRecord PN(name = "PN", MM = 0.044980461, Hf = 3812484.380718108, H0 = 193464.1132290752, Tlimit = 1000, alow = {-51032.0384, 820.2926679999999, -1.392772765, 0.01287989789, -1.401425371e-005, 7.775633459999999e-009, -1.75153933e-012}, blow = {15732.2652, 32.51070633}, ahigh = {-249562.5593, 176.043883, 4.14412196, 0.0002478018097, -5.674896300000001e-008, 4.263645119999999e-012, 3.063920924e-016}, bhigh = {17703.17267, 1.325517397}, R = 184.8463047099495);
          constant IdealGases.Common.DataRecord PO(name = "PO", MM = 0.046973161, Hf = -593055.4045532512, H0 = 199903.7918695742, Tlimit = 1000, alow = {-68457.54059999999, 1141.295708, -2.77955606, 0.01678458047, -1.974879516e-005, 1.19260232e-008, -2.927460912e-012}, blow = {-9847.74504, 41.84328297}, ahigh = {-336666.744, 622.9355840000001, 3.56560546, 0.0006516620719999999, -2.061770841e-007, 3.18441323e-011, -1.573691908e-015}, bhigh = {-8939.79039, 6.954859188}, R = 177.0047368113038);
          constant IdealGases.Common.DataRecord POminus(name = "POminus", MM = 0.0469737096, Hf = -2981818.876829775, H0 = 186872.743812424, Tlimit = 1000, alow = {54343.46320000001, -412.362355, 3.74648388, 0.00385863647, -5.96334304e-006, 4.278286360000001e-009, -1.139722989e-012}, blow = {-15558.10937, 3.404436468}, ahigh = {-848.0294779999999, 347.054487, 2.877890167, 0.001622182445, -4.87019099e-007, 6.64575227e-011, -3.39570376e-015}, bhigh = {-19872.0954, 10.75444355}, R = 177.0026695954198);
          constant IdealGases.Common.DataRecord POCL3(name = "POCL3", MM = 0.153332161, Hf = -3706984.864056015, H0 = 115539.7268548246, Tlimit = 1000, alow = {47937.8816, -1270.38828, 13.6771646, 0.0010826721, -1.73610406e-006, 8.460890640000001e-010, -1.17466133e-013}, blow = {-65075.7188, -43.14705941}, ahigh = {-218593.797, -508.026968, 13.3778465, -0.000151073105, 3.34098678e-008, -3.83532976e-012, 1.77932988e-016}, bhigh = {-70093.15090000001, -39.84746301}, R = 54.2252319785671);
          constant IdealGases.Common.DataRecord POFCL2(name = "POFCL2", MM = 0.1368775642, Hf = -5799995.906122357, H0 = 120210.9936436172, Tlimit = 1000, alow = {46940.6156, -1069.2426, 10.71284279, 0.009491183299999999, -1.306412424e-005, 8.426906020000001e-009, -2.140294969e-012}, blow = {-92748.94989999999, -28.15077719}, ahigh = {-270764.7503, -655.650227, 13.48668421, -0.0001942765035, 4.29118449e-008, -4.9218448e-012, 2.282079808e-016}, bhigh = {-96543.92140000001, -41.64963494}, R = 60.74386294492521);
          constant IdealGases.Common.DataRecord POF2CL(name = "POF2CL", MM = 0.1204229674, Hf = -8491794.06618741, H0 = 123700.323298959, Tlimit = 1000, alow = {52264.3816, -969.1037700000001, 7.96363598, 0.01755599796, -2.398693997e-005, 1.572376747e-008, -4.079746e-012}, blow = {-120265.6893, -15.93967075}, ahigh = {-334708.659, -817.6104810000001, 13.6066432, -0.0002420426112, 5.34371272e-008, -6.126461349999999e-012, 2.839570116e-016}, bhigh = {-123340.1194, -44.96103437000001}, R = 69.04390565615641);
          constant IdealGases.Common.DataRecord POF3(name = "POF3", MM = 0.1039683706, Hf = -12042123.89570718, H0 = 136256.3337123223, Tlimit = 1000, alow = {29660.3071, -427.670575, 3.6691461, 0.0283949378, -3.768318e-005, 2.44910454e-008, -6.34197287e-012}, blow = {-150112.453, 5.160417996}, ahigh = {-369060.242, -1005.55254, 13.7452994, -0.000297103711, 6.55452664e-008, -7.50998733e-012, 3.47896991e-016}, bhigh = {-149976.173, -48.82214181000001}, R = 79.97116769280214);
          constant IdealGases.Common.DataRecord PO2(name = "PO2", MM = 0.062972561, Hf = -4470633.439856448, H0 = 166943.5994511959, Tlimit = 1000, alow = {-63726.9822, 1036.741044, -2.877797967, 0.02278134083, -2.567920328e-005, 1.465060412e-008, -3.3879967e-012}, blow = {-39935.4472, 44.2530938}, ahigh = {492621.0990000001, -2605.465745, 9.51760561, -0.001180371565, 2.532912819e-007, -1.789964539e-011, 1.800381054e-016}, bhigh = {-20288.84763, -29.69743125}, R = 132.0332517522989);
          constant IdealGases.Common.DataRecord PO2minus(name = "PO2minus", MM = 0.06297310960000001, Hf = -9490141.979585521, H0 = 168544.1463414727, Tlimit = 1000, alow = {27024.23135, 29.39956284, 1.162686114, 0.01599897972, -1.979229263e-005, 1.208847527e-008, -2.95664048e-012}, blow = {-72859.4627, 19.63118182}, ahigh = {1628679.152, -5989.19998, 13.69318836, -0.00362384379, 9.488198340000001e-007, -1.040308759e-010, 4.01903366e-015}, bhigh = {-36859.595, -59.5679622}, R = 132.0321015241718);
          constant IdealGases.Common.DataRecord PS(name = "PS", MM = 0.063038761, Hf = 2386330.467377048, H0 = 152542.9092745018, Tlimit = 1000, alow = {-768.9786800000001, -46.3782407, 4.10464917, 0.001555262273, -2.315757288e-006, 1.661425178e-009, -4.6312384e-013}, blow = {17078.75808, 4.230652171}, ahigh = {-270272.9081, 888.354822, 3.16919012, 0.001022480817, -3.80374048e-007, 7.019861879999999e-011, -4.26912231e-015}, bhigh = {11215.10462, 11.47334049}, R = 131.8945973573307);
          constant IdealGases.Common.DataRecord P2(name = "P2", MM = 0.061947522, Hf = 2324548.187738647, H0 = 143736.2902102848, Tlimit = 1000, alow = {30539.2251, -324.617759, 4.02246381, 0.00323209479, -5.511052450000001e-006, 4.19557293e-009, -1.21503218e-012}, blow = {17969.1087, 1.645350331}, ahigh = {-780693.649, 2307.91087, 1.41174313, 0.00210823742, -7.36085662e-007, 1.25936012e-010, -7.07975249e-015}, bhigh = {1329.82474, 21.69741365}, R = 134.2179918028037);
          constant IdealGases.Common.DataRecord P2O3(name = "P2O3", MM = 0.109945722, Hf = -6227120.633215725, H0 = 146389.3338205556, Tlimit = 1000, alow = {-66457.5389, 758.090055, 0.988843677, 0.0285987873, -3.23114211e-005, 1.83452517e-008, -4.2124893e-012}, blow = {-88200.3674, 26.89914458}, ahigh = {-217534.411, -1369.902, 14.0114296, -0.000402385696, 8.86834578e-008, -1.01565728e-011, 4.70435606e-016}, bhigh = {-79227.56999999999, -47.39487232000001}, R = 75.62342443846974);
          constant IdealGases.Common.DataRecord P2O4(name = "P2O4", MM = 0.125945122, Hf = -7413980.090471467, H0 = 137564.5179810934, Tlimit = 1000, alow = {-43760.9126, 490.510283, 0.964364937, 0.0388607358, -4.67550922e-005, 2.81262563e-008, -6.8244061e-012}, blow = {-116899.779, 23.79582767}, ahigh = {-367011.486, -1638.42373, 17.2118861, -0.000482658015, 1.0644619e-007, -1.21961007e-011, 5.65065458e-016}, bhigh = {-109043.593, -67.14276593}, R = 66.01662587614946);
          constant IdealGases.Common.DataRecord P2O5(name = "P2O5", MM = 0.141944522, Hf = -7921195.817616688, H0 = 155341.7116019454, Tlimit = 1000, alow = {-29991.5922, -45.9450659, 6.98748683, 0.0288330297, -3.10450953e-005, 1.64386868e-008, -3.4679423e-012}, blow = {-138190.14, -3.400572711}, ahigh = {-324708.016, -2016.97508, 20.4869934, -0.000591064115, 1.30199302e-007, -1.49068294e-011, 6.90357341e-016}, bhigh = {-130629.016, -80.31642952}, R = 58.57550459044837);
          constant IdealGases.Common.DataRecord P3(name = "P3", MM = 0.09292128300000001, Hf = 2259977.404745907, H0 = 129201.8535732013, Tlimit = 1000, alow = {46933.5895, -864.358932, 8.734247529999999, 1.09453456e-005, -1.99857332e-006, 2.09675051e-009, -6.92288971e-013}, blow = {27748.4734, -20.63587261}, ahigh = {-125351.306, -83.0673462, 7.56195677, -2.47440395e-005, 5.45727693e-009, -6.24466057e-013, 2.88772422e-017}, bhigh = {23087.2228, -12.28310621}, R = 89.47866120186912);
          constant IdealGases.Common.DataRecord P3O6(name = "P3O6", MM = 0.188917683, Hf = -8340569.310285264, H0 = 124071.403098883, Tlimit = 1000, alow = {201449.3813, -3053.488073, 16.02114098, 0.043168899, -6.37654426e-005, 4.42286792e-008, -1.200020334e-011}, blow = {-177650.3811, -65.5626789}, ahigh = {-878796.8100000001, -1651.988071, 27.72258397, -0.00048593267, 1.067867708e-007, -1.218015776e-011, 5.61491196e-016}, bhigh = {-190916.5548, -122.0665277}, R = 44.01108391743297);
          constant IdealGases.Common.DataRecord P4(name = "P4", MM = 0.123895044, Hf = 475402.3897840498, H0 = 113875.8060411198, Tlimit = 1000, alow = {120514.185, -2345.71179, 17.7394655, -0.0145631497, 1.58759409e-005, -9.314710310000001e-009, 2.27149167e-012}, blow = {16088.4648, -70.88590647000001}, ahigh = {-185870.586, -62.8454689, 10.0484488, -1.98766885e-005, 4.482408440000001e-009, -5.22610367e-013, 2.45579129e-017}, bhigh = {3848.21092, -24.77297797}, R = 67.10899590140184);
          constant IdealGases.Common.DataRecord P4O6(name = "P4O6", MM = 0.219891444, Hf = -7303603.863731961, H0 = 112771.659273837, Tlimit = 1000, alow = {376089.475, -5685.83262, 29.1422545, 0.0225153212, -4.51026963e-005, 3.58831269e-008, -1.05757206e-011}, blow = {-168856.248, -145.1359851}, ahigh = {-1008997.24, -887.275399, 28.6606483, -0.000263601894, 5.81094072e-008, -6.64808696e-012, 3.07439193e-016}, bhigh = {-199713.89, -128.1853821}, R = 37.81171221923487);
          constant IdealGases.Common.DataRecord P4O7(name = "P4O7", MM = 0.235890844, Hf = -8412569.183906095, H0 = 111798.8157268198, Tlimit = 1000, alow = {321858.696, -4871.44473, 24.54417068, 0.0401550955, -6.52419715e-005, 4.75655418e-008, -1.332975491e-011}, blow = {-218451.7427, -118.1504792}, ahigh = {-1102947.375, -1511.077128, 32.109795, -0.000437180376, 9.516639610000001e-008, -1.075204176e-011, 4.91102568e-016}, bhigh = {-242909.654, -147.3140859}, R = 35.24711624669926);
          constant IdealGases.Common.DataRecord P4O8(name = "P4O8", MM = 0.251890244, Hf = -9139750.874988236, H0 = 110946.4803249784, Tlimit = 1000, alow = {271932.6942, -4118.600390000001, 20.28714235, 0.0568541699, -8.40073963e-005, 5.823389060000001e-008, -1.57864716e-011}, blow = {-260453.9703, -94.0716207}, ahigh = {-1173177.311, -2200.632995, 35.6301013, -0.000648984974, 1.429623989e-007, -1.635821725e-011, 7.571070759999999e-016}, bhigh = {-278384.3144, -167.963696}, R = 33.00831293807473);
          constant IdealGases.Common.DataRecord P4O9(name = "P4O9", MM = 0.267889644, Hf = -9757671.375307065, H0 = 110199.6873010888, Tlimit = 1000, alow = {219991.6395, -3336.46494, 15.86413106, 0.07402452330000001, -0.0001034835052, 6.94443832e-008, -1.84073345e-011}, blow = {-301874.2692, -69.9796767}, ahigh = {-1233696.783, -2917.032808, 39.1775711, -0.000873640298, 1.937914895e-007, -2.230510118e-011, 1.037248818e-015}, bhigh = {-312963.7516, -189.717642}, R = 31.03692952012733);
          constant IdealGases.Common.DataRecord P4O10(name = "P4O10", MM = 0.283889044, Hf = -10237180.71698463, H0 = 109537.7002291078, Tlimit = 1000, alow = {167014.2268, -2540.2433, 11.36853403, 0.09137812159999999, -0.0001231990626, 8.08103223e-008, -2.106787011e-011}, blow = {-341015.191, -46.4343134}, ahigh = {-1337201.132, -3516.38233, 42.6040331, -0.001037406404, 2.287613089e-007, -2.620219946e-011, 1.213529528e-015}, bhigh = {-345951.505, -211.5498906}, R = 29.28775229522418);
          constant IdealGases.Common.DataRecord Pb(name = "Pb", MM = 0.2072, Hf = 942084.942084942, H0 = 29910.36679536679, Tlimit = 1000, alow = {1213.382285, -19.06116019, 2.619299546, -0.000382951961, 6.68818045e-007, -6.06123108e-010, 2.240022429e-013}, blow = {22820.96238, 6.2013692}, ahigh = {-9084313.07, 26726.7318, -26.26244039, 0.01358282305, -2.685523566e-006, 2.3524328e-010, -7.324114532e-015}, bhigh = {-148165.0666, 215.4011624}, R = 40.12776061776062);
          constant IdealGases.Common.DataRecord Pbplus(name = "Pbplus", MM = 0.2071994514, Hf = 4425670.636693588, H0 = 29910.44598875806, Tlimit = 1000, alow = {9.48668904, -0.1134955793, 2.500549799, -1.382464681e-006, 1.906022991e-009, -1.368396828e-012, 4.003528117e-016}, blow = {109543.8901, 7.5388559}, ahigh = {1320690.183, -4096.04801, 7.38910151, -0.002807751909, 7.83099165e-007, -9.31060091e-011, 4.016371727e-015}, bhigh = {135434.7306, -27.22020908}, R = 40.12786686364751);
          constant IdealGases.Common.DataRecord Pbminus(name = "Pbminus", MM = 0.2072005486, Hf = 742671.4313245792, H0 = 29910.28760239489, Tlimit = 1000, alow = {0, 0, 2.5, 0, 0, 0, 0}, blow = {17762.2614, 8.2351321}, ahigh = {0, 0, 2.5, 0, 0, 0, 0}, bhigh = {17762.2614, 8.2351321}, R = 40.12765437243635);
          constant IdealGases.Common.DataRecord PbBr(name = "PbBr", MM = 0.287104, Hf = 225776.4503455194, H0 = 35339.53549933125, Tlimit = 1000, alow = {-2393.487988, -45.7659121, 4.69260828, -0.000384529063, 5.8882135e-007, -4.08479289e-010, 1.202515201e-013}, blow = {6662.43477, 5.99170551}, ahigh = {-2581831.67, 7143.49076, -2.65819364, 0.00310772226, -4.63138154e-007, 1.095529211e-011, 1.508555088e-015}, bhigh = {-39704.4098, 59.5923865}, R = 28.95979157378512);
          constant IdealGases.Common.DataRecord PbBr2(name = "PbBr2", MM = 0.367008, Hf = -283122.0654590636, H0 = 40930.81622198971, Tlimit = 1000, alow = {-6172.76636, -67.8320763, 7.27315614, -0.000599059612, 7.35863461e-007, -4.74360481e-010, 1.246922291e-013}, blow = {-14278.90796, -0.698799215}, ahigh = {-13204.21479, -1.143074947, 7.00097254, -4.28447161e-007, 1.018044861e-010, -1.234016791e-014, 5.97133765e-019}, bhigh = {-14622.1375, 0.8868582650000001}, R = 22.65474322085622);
          constant IdealGases.Common.DataRecord PbBr3(name = "PbBr3", MM = 0.446912, Hf = -232732.5222862667, H0 = 44681.37575182587, Tlimit = 1000, alow = {-11644.2425, -155.5151665, 10.62317321, -0.001361947117, 1.668738791e-006, -1.073686019e-009, 2.81825034e-013}, blow = {-14782.08304, -14.43758579}, ahigh = {-27879.30766, -2.633265111, 10.00223199, -9.80776141e-007, 2.326232632e-010, -2.81599446e-014, 1.361283735e-018}, bhigh = {-15569.81182, -10.81765474}, R = 18.60427108692539);
          constant IdealGases.Common.DataRecord PbBr4(name = "PbBr4", MM = 0.5268160000000001, Hf = -346298.3489491587, H0 = 49109.15575836725, Tlimit = 1000, alow = {-11764.58199, -256.7166983, 14.02223292, -0.002224117068, 2.716201994e-006, -1.743340164e-009, 4.567359749999999e-013}, blow = {-24621.25551, -28.8202075}, ahigh = {-38802.1603, -4.38293377, 13.00369823, -1.620061335e-006, 3.83413088e-010, -4.63396718e-014, 2.237427066e-018}, bhigh = {-25923.27065, -22.87710636}, R = 15.78249711474215);
          constant IdealGases.Common.DataRecord PbCL(name = "PbCL", MM = 0.242653, Hf = 36344.56610880558, H0 = 40333.80176630827, Tlimit = 1000, alow = {-2902.700749, -82.93459710000001, 4.71482448, -0.0001931473228, 9.10557902e-008, 5.419385229999999e-011, -3.2849697e-014}, blow = {125.4460217, 4.323194455}, ahigh = {-385428.553, 692.21975, 4.50997124, -0.0006853421299999999, 5.0873955e-007, -9.772753809999999e-011, 5.807471579999999e-015}, bhigh = {-5269.68472, 6.646491015}, R = 34.26486381787986);
          constant IdealGases.Common.DataRecord PbCL2(name = "PbCL2", MM = 0.278106, Hf = -631225.0400926265, H0 = 50349.61129928876, Tlimit = 1000, alow = {2830.580143, -313.4256659, 8.21282729, -0.002585096173, 3.109456077e-006, -1.972978208e-009, 5.12354248e-013}, blow = {-21675.69042, -9.219412244000001}, ahigh = {-31491.92744, -5.56547758, 7.00459954, -1.986025455e-006, 4.65171959e-010, -5.57913701e-014, 2.67814357e-018}, bhigh = {-23274.39309, -2.140739285}, R = 29.896773172819);
          constant IdealGases.Common.DataRecord PbCL3(name = "PbCL3", MM = 0.313559, Hf = -566571.2258299076, H0 = 58220.91855121364, Tlimit = 1000, alow = {862.3588970000001, -525.315275, 12.03336337, -0.00433518498, 5.21569835e-006, -3.31002238e-009, 8.596970609999999e-013}, blow = {-21805.76379, -26.94206962}, ahigh = {-56644.1279, -9.329514789999999, 10.00771099, -3.32972757e-006, 7.79933081e-010, -9.3546061e-014, 4.4905897e-018}, bhigh = {-24485.08643, -15.0749087}, R = 26.51645144932851);
          constant IdealGases.Common.DataRecord PbCL4(name = "PbCL4", MM = 0.349012, Hf = -938163.6218811962, H0 = 67188.05657112076, Tlimit = 1000, alow = {17394.05796, -890.213932, 16.37565058, -0.00708899226, 8.43256734e-006, -5.30530939e-009, 1.368671294e-012}, blow = {-38882.1562, -48.50133784}, ahigh = {-82666.7956, -16.39486405, 13.01336711, -5.7161414e-006, 1.32936839e-009, -1.585922492e-013, 7.58176361e-018}, bhigh = {-43439.84220000001, -28.74559263}, R = 23.82288288081785);
          constant IdealGases.Common.DataRecord PbF(name = "PbF", MM = 0.2261984032, Hf = -437084.3807972558, H0 = 40973.37058478404, Tlimit = 1000, alow = {26848.64255, -475.172564, 6.01964437, -0.002718531008, 2.942882954e-006, -1.687543009e-009, 4.08612208e-013}, blow = {-10790.38653, -4.98304884}, ahigh = {-473420.275, 1027.785283, 3.88865873, -0.0001649813448, 2.93116326e-007, -5.76645965e-011, 3.24748619e-015}, bhigh = {-20261.65076, 9.319483890000001}, R = 36.75743012495325);
          constant IdealGases.Common.DataRecord PbF2(name = "PbF2", MM = 0.2451968064, Hf = -1808454.997886954, H0 = 51275.5862712574, Tlimit = 1000, alow = {59205.5228, -1052.529292, 10.28969284, -0.00587634627, 6.10233313e-006, -3.42479264e-009, 8.024025419999999e-013}, blow = {-49990.50000000001, -25.25115478}, ahigh = {-85058.99769999999, -30.74244334, 7.02334604, -9.455183590000001e-006, 2.108489027e-009, -2.434212002e-013, 1.133872429e-017}, bhigh = {-55522.3677, -5.49607322}, R = 33.90938129282258);
          constant IdealGases.Common.DataRecord PbF3(name = "PbF3", MM = 0.2641952096, Hf = -1853071.498689279, H0 = 58801.39546633173, Tlimit = 1000, alow = {85530.9087, -1731.036694, 15.5659615, -0.01022225919, 1.089984998e-005, -6.269998819999999e-009, 1.502616508e-012}, blow = {-53003.3567, -53.3573348}, ahigh = {-145970.4258, -48.2039643, 10.03685845, -1.501095764e-005, 3.36247499e-009, -3.89602071e-013, 1.820152103e-017}, bhigh = {-62068.6959, -20.06978661}, R = 31.47094155336267);
          constant IdealGases.Common.DataRecord PbF4(name = "PbF4", MM = 0.2831936128, Hf = -2824658.243845816, H0 = 69303.21205323456, Tlimit = 1000, alow = {130996.3563, -2307.299499, 19.4520144, -0.01024522729, 9.39587496e-006, -4.62689415e-009, 9.450881430000001e-013}, blow = {-88041.47459999999, -75.24645820000001}, ahigh = {-213261.6322, -85.7862195, 13.06428551, -2.575563598e-005, 5.69332459e-009, -6.526219550000001e-013, 3.02234196e-017}, bhigh = {-100290.8979, -35.9024028}, R = 29.35967346788974);
          constant IdealGases.Common.DataRecord PbI(name = "PbI", MM = 0.33410447, Hf = 325958.8954317193, H0 = 30945.78171911319, Tlimit = 1000, alow = {-2717.33406, -15.42541996, 4.5653279, -0.0001061215818, 2.414841342e-007, -1.876070301e-010, 6.460614269999999e-014}, blow = {11818.64978, 7.66980267}, ahigh = {-3901070.25, 11479.76718, -8.17610902, 0.0065234547, -1.522611682e-006, 1.626692202e-010, -6.55332888e-015}, bhigh = {-61544.3369, 99.38404970000001}, R = 24.88584483769403);
          constant IdealGases.Common.DataRecord PbI2(name = "PbI2", MM = 0.46100894, Hf = -22239.54702483644, H0 = 33073.91392453257, Tlimit = 1000, alow = {-5904.98672, -48.3330703, 7.19543803, -0.000429860009, 5.29141207e-007, -3.41640282e-010, 8.99134192e-014}, blow = {-3107.780155, 1.324773678}, ahigh = {-10883.39477, -0.816441837, 7.0006973, -3.079876763e-007, 7.331718140000001e-011, -8.89919388e-015, 4.3107125e-019}, bhigh = {-3352.09638, 2.458605463}, R = 18.03538126614204);
          constant IdealGases.Common.DataRecord PbI3(name = "PbI3", MM = 0.58791341, Hf = 37004.44934569531, H0 = 35830.12675284954, Tlimit = 1000, alow = {-10149.96331, -59.380782, 10.24073798, -0.000530469453, 6.538623030000001e-007, -4.22589572e-010, 1.113029818e-013}, blow = {-113.8482403, -8.975540499999999}, ahigh = {-16242.29573, -1.002945584, 10.00085839, -3.79667974e-007, 9.04675172e-011, -1.098840054e-014, 5.325388290000001e-019}, bhigh = {-413.825893, -7.57941711}, R = 14.14234113149418);
          constant IdealGases.Common.DataRecord PbI4(name = "PbI4", MM = 0.7148178799999999, Hf = -57674.07356962029, H0 = 38500.07361315585, Tlimit = 1000, alow = {-12170.96972, -72.2631744, 13.29294204, -0.00064546609, 7.95576185e-007, -5.14163283e-010, 1.354188031e-013}, blow = {-8528.148679999998, -20.10457498}, ahigh = {-19584.77744, -1.223385179, 13.00104732, -4.63329569e-007, 1.104213978e-010, -1.341397771e-014, 6.50170611e-019}, bhigh = {-8893.193200000002, -18.40570345}, R = 11.63159488959622);
          constant IdealGases.Common.DataRecord PbO(name = "PbO", MM = 0.2231994, Hf = 305274.6019926577, H0 = 40152.92155803287, Tlimit = 1000, alow = {34240.25, -419.805011, 4.72030641, 0.001451061751, -3.20603546e-006, 2.713956273e-009, -8.333275609999999e-013}, blow = {9253.186469999999, 0.448289121}, ahigh = {242699.685, -110.7731354, 3.18068449, 0.001991815065, -1.079782025e-006, 2.540990941e-010, -1.834652493e-014}, bhigh = {8339.391539999999, 10.50920926}, R = 37.25131877594653);
          constant IdealGases.Common.DataRecord PbO2(name = "PbO2", MM = 0.2391988, Hf = 569203.2485112802, H0 = 51216.53620335888, Tlimit = 1000, alow = {70710.58289999999, -1076.757462, 9.401711730000001, -0.001003861584, -1.233815617e-006, 1.858386979e-009, -6.83462121e-013}, blow = {19996.45981, -25.03976748}, ahigh = {-130779.667, -73.1436145, 7.55408341, -2.143421561e-005, 4.696463999999999e-009, -5.34497218e-013, 2.460760535e-017}, bhigh = {14133.86101, -12.52684909}, R = 34.75967270738816);
          constant IdealGases.Common.DataRecord PbS(name = "PbS", MM = 0.239265, Hf = 534743.1216433662, H0 = 39412.83932041879, Tlimit = 1000, alow = {15298.40503, -343.974635, 5.68063064, -0.002232931917, 2.504608209e-006, -1.470427328e-009, 3.57752719e-013}, blow = {15785.51202, -2.628900926}, ahigh = {2105441.649, -5520.41358, 9.36924926, -0.001410262019, -1.642683362e-007, 1.451447577e-010, -1.393564925e-014}, bhigh = {50093.3453, -32.17417657}, R = 34.75005537792824);
          constant IdealGases.Common.DataRecord PbS2(name = "PbS2", MM = 0.27133, Hf = 899454.5571812922, H0 = 51675.83754100174, Tlimit = 1000, alow = {24463.7588, -665.485546, 9.920201179999999, -0.00492419438, 5.71690629e-006, -3.52948883e-009, 8.971138350000001e-013}, blow = {30443.1013, -22.95765552}, ahigh = {-54167.003, -13.43600342, 7.51070036, -4.497318629999999e-006, 1.032444494e-009, -1.219580043e-013, 5.78580465e-018}, bhigh = {27012.29533, -8.714618097000001}, R = 30.64339365348469);
          constant IdealGases.Common.DataRecord Rb(name = "Rb", MM = 0.0854678, Hf = 946555.3108890132, H0 = 72511.8465667772, Tlimit = 1000, alow = {13.52856616, -0.2042232679, 2.501213823, -3.6506199e-006, 5.88472267e-009, -4.84227472e-012, 1.596211946e-015}, blow = {8985.56921, 6.20700548}, ahigh = {-1138274.064, 3804.04194, -2.750899258, 0.0038914607, -1.632296823e-006, 3.51189314e-010, -2.521064422e-014}, bhigh = {-14664.54849, 42.53442370000001}, R = 97.28192371864024);
          constant IdealGases.Common.DataRecord Rbplus(name = "Rbplus", MM = 0.0854672514, Hf = 5734700.952369694, H0 = 72512.3120081992, Tlimit = 1000, alow = {0, 0, 2.5, 0, 0, 0, 0}, blow = {58203.2736, 5.52050692}, ahigh = {0, 0, 2.5, 0, 0, 0, 0}, bhigh = {58203.2736, 5.52050692}, R = 97.28254815504691);
          constant IdealGases.Common.DataRecord Rbminus(name = "Rbminus", MM = 0.08546834859999999, Hf = 325483.3918716899, H0 = 72511.3811313303, Tlimit = 1000, alow = {0, 0, 2.5, 0, 0, 0, 0}, blow = {2600.405796, 5.52052617}, ahigh = {0, 0, 2.5, 0, 0, 0, 0}, bhigh = {2600.405796, 5.52052617}, R = 97.28129929024978);
          constant IdealGases.Common.DataRecord RbBO2(name = "RbBO2", MM = 0.1282776, Hf = -5293030.91108658, H0 = 111731.8846002731, Tlimit = 1000, alow = {41986.5775, -679.944833, 8.18515101, 0.002772536733, -6.17577047e-007, -9.42613625e-010, 4.72241424e-013}, blow = {-80203.3959, -12.39198887}, ahigh = {91544.63399999999, -1668.328341, 11.17268757, -0.000450553353, 9.68133059e-008, -1.088037652e-011, 4.96773366e-016}, bhigh = {-75079.0325, -31.31951149}, R = 64.81624227456703);
          constant IdealGases.Common.DataRecord RbBr(name = "RbBr", MM = 0.1653718, Hf = -1158062.474980619, H0 = 62399.53849447124, Tlimit = 1000, alow = {-5703.8597, 20.92281597, 4.37060737, 0.000449460478, -4.835438840000001e-007, 3.5260686e-010, -9.88653832e-014}, blow = {-24491.12515, 6.4274317}, ahigh = {1609092.474, -4466.77459, 9.06409206, -0.001995333358, 4.01663352e-007, -4.1630914e-012, -3.092443341e-015}, bhigh = {4427.46769, -27.57714089}, R = 50.27744754547027);
          constant IdealGases.Common.DataRecord RbCL(name = "RbCL", MM = 0.1209208, Hf = -1846852.476993206, H0 = 83171.14177213515, Tlimit = 1000, alow = {-5740.809579999999, -15.28835285, 4.5152009, 0.0001067270745, -6.38594559e-009, -1.301381692e-011, 1.641459742e-014}, blow = {-28142.43986, 4.190115141}, ahigh = {-1143043.004, 4003.86188, -1.096156782, 0.00403358128, -1.454151464e-006, 2.719263762e-010, -1.81046398e-014}, bhigh = {-52976.86040000001, 43.11317822}, R = 68.75965094508142);
          constant IdealGases.Common.DataRecord RbF(name = "RbF", MM = 0.1044662032, Hf = -3192533.803123803, H0 = 91781.98026057867, Tlimit = 1000, alow = {32873.6019, -608.090746, 7.40662236, -0.00727786472, 1.013930727e-005, -7.141372500000001e-009, 2.014332982e-012}, blow = {-38498.3413, -13.75750778}, ahigh = {-854481.1149999999, 2633.756505, 1.216216506, 0.002136494067, -6.72842608e-007, 1.134905135e-010, -6.825624440000001e-015}, bhigh = {-58101.7911, 25.88118896}, R = 79.59006592861414);
          constant IdealGases.Common.DataRecord RbH(name = "RbH", MM = 0.08647574, Hf = 1379856.431410705, H0 = 101995.1491597528, Tlimit = 1000, alow = {8908.270610000001, 46.498704, 1.833967623, 0.00844427914, -1.167538647e-005, 8.01038942e-009, -2.162578321e-012}, blow = {13282.48009, 12.79544976}, ahigh = {-2937703.53, 9379.81726, -7.54256346, 0.007493226800000001, -2.159228887e-006, 2.871300173e-010, -1.459981256e-014}, bhigh = {-45955.18829999999, 83.65664320000001}, R = 96.14802949358978);
          constant IdealGases.Common.DataRecord RbI(name = "RbI", MM = 0.21237227, Hf = -652066.6469308824, H0 = 49249.01918692116, Tlimit = 1000, alow = {-769.30528, -29.68608844, 4.64874584, -0.0002962415236, 5.97813534e-007, -4.351255250000001e-010, 1.313617336e-013}, blow = {-17866.10717, 5.81240983}, ahigh = {4297424.85, -12969.11161, 19.58730402, -0.008458425589999999, 2.463480035e-006, -3.19157573e-010, 1.458455589e-014}, bhigh = {64329.4804, -100.9499336}, R = 39.15045970926431);
          constant IdealGases.Common.DataRecord RbK(name = "RbK", MM = 0.1245661, Hf = 963450.9710105718, H0 = 86766.2229129755, Tlimit = 1000, alow = {24946.95429, -455.306066, 7.68618995, -0.01108112244, 2.093398586e-005, -1.824445366e-008, 5.61764536e-012}, blow = {15161.3616, -10.63563675}, ahigh = {-4175391.07, 5918.588510000001, 9.20264942, -0.010609336, 4.96482606e-006, -8.716698790000001e-010, 5.22188796e-014}, bhigh = {-32727.6904, -13.72401997}, R = 66.74746981722957);
          constant IdealGases.Common.DataRecord RbLi(name = "RbLi", MM = 0.0924088, Hf = 1776684.947753893, H0 = 111202.8724537057, Tlimit = 1000, alow = {-2263.413044, -28.8849691, 4.55582654, 0.000362566753, -9.598002220000001e-007, 1.631010244e-009, -8.159825980000001e-013}, blow = {18534.5525, 2.831743182}, ahigh = {10855151.94, -38051.0697, 55.1655504, -0.03128845612, 9.26165025e-006, -1.264671408e-009, 6.43166205e-014}, bhigh = {254396.4131, -352.075871}, R = 89.9748941659236);
          constant IdealGases.Common.DataRecord RbNO2(name = "RbNO2", MM = 0.1314733, Hf = -1427132.178168495, H0 = 119950.0050580612, Tlimit = 1000, alow = {-71994.2003, 1265.802595, -2.415715742, 0.0305464142, -3.68400405e-005, 2.247716481e-008, -5.54752743e-012}, blow = {-30373.81667, 48.14256904}, ahigh = {-164499.4453, -849.944344, 10.63080575, -0.0002517893988, 5.56142012e-008, -6.378805599999999e-012, 2.957679896e-016}, bhigh = {-21285.90982, -25.68367325}, R = 63.24076447461196);
          constant IdealGases.Common.DataRecord RbNO3(name = "RbNO3", MM = 0.1474727, Hf = -2135801.968771169, H0 = 110986.7589052075, Tlimit = 1000, alow = {-26646.69172, 880.763479, -3.159459457, 0.0427122902, -5.35102921e-005, 3.36096975e-008, -8.503290509999999e-012}, blow = {-43535.95460000001, 49.43052899}, ahigh = {-314741.3867, -1371.457846, 14.01319759, -0.000403027502, 8.878332289999999e-008, -1.016221214e-011, 4.704254090000001e-016}, bhigh = {-35043.3994, -46.19379241}, R = 56.37973672415301);
          constant IdealGases.Common.DataRecord RbNa(name = "RbNa", MM = 0.10845757, Hf = 1212182.127997151, H0 = 98334.56530512347, Tlimit = 1000, alow = {29744.55567, -508.279059, 7.73403352, -0.0101300684, 1.745455325e-005, -1.39872547e-008, 3.96810677e-012}, blow = {16823.79436, -12.4008529}, ahigh = {4297114.27, -18310.13588, 34.543942, -0.02230134993, 7.33987453e-006, -1.064784996e-009, 5.61759846e-014}, bhigh = {124261.0951, -199.366198}, R = 76.6610574070579);
          constant IdealGases.Common.DataRecord RbO(name = "RbO", MM = 0.1014672, Hf = 517303.3650283047, H0 = 101876.5078764369, Tlimit = 1000, alow = {190008.1316, -3428.22899, 24.80251273, -0.0505165458, 6.476338760000001e-005, -4.198012420000001e-008, 1.093889043e-011}, blow = {20838.9845, -109.755915}, ahigh = {617075.688, -2175.08962, 8.29041221, -0.002996487663, 1.233144275e-006, -2.115810631e-010, 1.24260743e-014}, bhigh = {18281.64827, -21.17386042}, R = 81.94246022359934);
          constant IdealGases.Common.DataRecord RbOH(name = "RbOH", MM = 0.10247514, Hf = -2322514.514251945, H0 = 114771.2703783572, Tlimit = 1000, alow = {12138.32721, -544.141159, 8.459814639999999, -0.00356152656, 2.99287239e-006, -7.2802674e-010, -4.55384718e-014}, blow = {-27872.62486, -19.13421991}, ahigh = {895858.313, -2332.339, 7.97119248, 0.0001044439355, -6.32825775e-008, 1.029358824e-011, -5.74327779e-016}, bhigh = {-15155.68947, -19.50051629}, R = 81.13647856445964);
          constant IdealGases.Common.DataRecord Rb2Br2(name = "Rb2Br2", MM = 0.3307436, Hf = -1668366.169443641, H0 = 65599.35248936033, Tlimit = 1000, alow = {-8005.5254, -21.11968088, 10.08629404, -0.000191193609, 2.36605949e-007, -1.53372238e-010, 4.04872506e-014}, blow = {-69273.136, -9.622434630000001}, ahigh = {-10145.35336, -0.360155032, 10.00031058, -1.380745805e-007, 3.30206795e-011, -4.02158182e-015, 1.953006729e-019}, bhigh = {-69379.6088, -9.12256236}, R = 25.13872377273513);
          constant IdealGases.Common.DataRecord Rb2CL2(name = "Rb2CL2", MM = 0.2418416, Hf = -2556936.176406375, H0 = 85947.05790897844, Tlimit = 1000, alow = {-11250.39522, -67.56953990000001, 10.27381915, -0.000603184899, 7.43332478e-007, -4.803372160000001e-010, 1.264973638e-013}, blow = {-77067.575, -13.63652575}, ahigh = {-18188.75133, -1.13790358, 10.00097318, -4.3021564e-007, 1.024725787e-010, -1.244291058e-014, 6.02891239e-019}, bhigh = {-77408.9767, -12.04843385}, R = 34.37982547254071);
          constant IdealGases.Common.DataRecord Rb2F2(name = "Rb2F2", MM = 0.2089324064, Hf = -4091817.840662175, H0 = 90410.85739392509, Tlimit = 1000, alow = {-8178.3471, -333.473354, 11.31540799, -0.002842914926, 3.45495958e-006, -2.209373419e-009, 5.77207327e-013}, blow = {-104223.0504, -23.68991587}, ahigh = {-43765.7439, -5.76145204, 10.00482691, -2.104159548e-006, 4.96241627e-010, -5.98217497e-014, 2.882751742e-018}, bhigh = {-105917.6154, -16.03254014}, R = 39.79503296430707);
          constant IdealGases.Common.DataRecord Rb2I2(name = "Rb2I2", MM = 0.42474454, Hf = -1019333.837699244, H0 = 52307.95432944236, Tlimit = 1000, alow = {-5839.66355, -9.5275379, 10.03904495, -8.668754e-005, 1.074384368e-007, -6.97212223e-011, 1.842065721e-014}, blow = {-55027.8096, -7.17411332}, ahigh = {-6799.83464, -0.1642527699, 10.000142, -6.321420729999999e-008, 1.51281117e-011, -1.843027189e-015, 8.951244179999999e-020}, bhigh = {-55075.7962, -6.94804539}, R = 19.57522985463216);
          constant IdealGases.Common.DataRecord Rb2O(name = "Rb2O", MM = 0.186935, Hf = -582712.8199641587, H0 = 76046.64188086768, Tlimit = 1000, alow = {19712.76138, -462.750886, 8.58829313, -0.003085559728, 3.45198014e-006, -2.068570368e-009, 5.132480499999999e-013}, blow = {-12848.54711, -12.64891828}, ahigh = {-38463.6009, -10.82831019, 7.00842189, -3.47622812e-006, 7.86978506e-010, -9.195683850000001e-014, 4.325201520000001e-018}, bhigh = {-15253.73768, -3.23038878}, R = 44.47787733704229);
          constant IdealGases.Common.DataRecord Rb2O2(name = "Rb2O2", MM = 0.2029344, Hf = -1063636.662882192, H0 = 83017.6254001293, Tlimit = 1000, alow = {32605.5323, -757.816472, 10.70815124, 0.001148004329, -3.29124367e-006, 2.853106637e-009, -8.72159068e-013}, blow = {-24753.17258, -24.3427646}, ahigh = {-131856.7396, -96.47737790000001, 10.07222726, -2.894921706e-005, 6.4056391e-009, -7.35141939e-013, 3.40856171e-017}, bhigh = {-28821.79733, -19.10948823}, R = 40.97123011179967);
          constant IdealGases.Common.DataRecord Rb2O2H2(name = "Rb2O2H2", MM = 0.20495028, Hf = -3117829.358418052, H0 = 114210.036697681, Tlimit = 1000, alow = {-4577.07653, -841.7631, 17.04083828, -0.00535788254, 3.95177877e-006, -2.051775094e-010, -4.08541691e-013}, blow = {-76949.8217, -54.3541278}, ahigh = {1792711.652, -4659.406599999999, 16.93822422, 0.0002106246492, -1.26961747e-007, 2.063382927e-011, -1.150861507e-015}, bhigh = {-50241.1763, -60.27054920000001}, R = 40.56823928222982);
          constant IdealGases.Common.DataRecord Rb2SO4(name = "Rb2SO4", MM = 0.2669982, Hf = -4107114.025487812, H0 = 87348.70871788649, Tlimit = 1000, alow = {60948.54930000001, -688.97059, 7.03424218, 0.0393394547, -5.49892051e-005, 3.71634108e-008, -9.919863380000001e-012}, blow = {-131187.7657, -4.450168488}, ahigh = {-530289.831, -951.543545, 19.71013517, -0.0002842916301, 6.289142939999999e-008, -7.2193243e-012, 3.34871819e-016}, bhigh = {-133871.3151, -70.56246881999999}, R = 31.1405545056109);
          constant IdealGases.Common.DataRecord Rn(name = "Rn", MM = 0.2220176, Hf = 0, H0 = 27914.12933028733, Tlimit = 1000, alow = {3.38943209e-006, -1.311675533e-007, 2.500000001, -2.978593139e-012, 4.33705073e-015, -3.18204022e-018, 9.24778703e-022}, blow = {-745.374999, 6.95244198}, ahigh = {27301.90029, -82.84672620000001, 2.598178483, -5.81372985e-005, 1.819136527e-008, -2.866656182e-012, 1.789322176e-016}, bhigh = {-220.280934, 6.25500571}, R = 37.44960759867686);
          constant IdealGases.Common.DataRecord Rnplus(name = "Rnplus", MM = 0.2220170514, Hf = 4699054.678103881, H0 = 27914.19830558113, Tlimit = 1000, alow = {-0.09697148970000001, 0.001106742047, 2.499994937, 1.189388239e-008, -1.515895754e-011, 9.95893481e-015, -2.640751817e-018}, blow = {124730.476, 8.338761699999999}, ahigh = {-19982.85319, 59.3067566, 2.432476003, 3.71602592e-005, -1.012057848e-008, 1.192256661e-012, -3.18452198e-017}, bhigh = {124352.8478, 8.821997789999999}, R = 37.44970013595992);
          constant IdealGases.Common.DataRecord S(name = "S", MM = 0.032065, Hf = 8644004.366131296, H0 = 207622.7974426945, Tlimit = 1000, alow = {-317.484182, -192.4704923, 4.68682593, -0.0058413656, 7.53853352e-006, -4.86358604e-009, 1.256976992e-012}, blow = {33235.9218, -5.718523969}, ahigh = {-485424.479, 1438.830408, 1.258504116, 0.000379799043, 1.630685864e-009, -9.547095849999999e-012, 8.041466646e-016}, bhigh = {23349.9527, 15.59554855}, R = 259.300545766412);
          constant IdealGases.Common.DataRecord Splus(name = "Splus", MM = 0.03206445140000001, Hf = 39997454.25240614, H0 = 193280.337863507, Tlimit = 1000, alow = {0, 0, 2.5, 0, 0, 0, 0}, blow = {153502.6117, 5.43622334}, ahigh = {1346218.684, -4056.87151, 7.15343655, -0.002523562352, 6.42953961e-007, -6.43167216e-011, 2.141387919e-015}, bhigh = {179282.3835, -27.86935079}, R = 259.3049822146652);
          constant IdealGases.Common.DataRecord Sminus(name = "Sminus", MM = 0.0320655486, Hf = 2194520.539093474, H0 = 201615.2937423937, Tlimit = 1000, alow = {-2596.051473, -142.2398653, 4.00782567, -0.00360885591, 4.23623e-006, -2.520987604e-009, 6.07947976e-013}, blow = {8197.79307, -2.582377345}, ahigh = {2730.311692, 141.4072078, 2.403340775, 3.69357753e-005, -7.94408044e-009, 8.95220838e-013, -4.09966282e-017}, bhigh = {6931.1957, 6.574986902}, R = 259.2961094699624);
          constant IdealGases.Common.DataRecord SCL(name = "SCL", MM = 0.067518, Hf = 2317382.031458278, H0 = 145430.122337747, Tlimit = 1000, alow = {16130.51454, -560.624955, 8.06493113, -0.0091863264, 1.224205395e-005, -8.209562019999999e-009, 2.205087197e-012}, blow = {19977.3928, -16.9335441}, ahigh = {-94051.23449999999, 362.976085, 4.06995936, 0.0003034029742, -8.24830139e-008, 1.252700734e-011, -6.41746365e-016}, bhigh = {15231.11069, 6.014528409}, R = 123.1445244231168);
          constant IdealGases.Common.DataRecord SCL2(name = "SCL2", MM = 0.102971, Hf = -170659.7003039691, H0 = 120862.4272853522, Tlimit = 1000, alow = {57923.1183, -1062.447681, 10.37694738, -0.00613022902, 6.463485999999999e-006, -3.67903805e-009, 8.73193165e-013}, blow = {1262.475821, -26.91769492}, ahigh = {-234103.9963, 428.7569580000001, 6.47141539, 0.000317947674, -9.74748308e-008, 1.39331857e-011, -6.39479517e-016}, bhigh = {-7210.4737, -2.774273151}, R = 80.7457633702693);
          constant IdealGases.Common.DataRecord SCL2plus(name = "SCL2plus", MM = 0.1029704514, Hf = 8753805.919510614, H0 = 120940.0059015377, Tlimit = 1000, alow = {49348.7687, -960.1641020000001, 9.88479278, -0.004950257170000001, 4.94628697e-006, -2.678720604e-009, 6.07684403e-013}, blow = {111281.2037, -23.42664942}, ahigh = {-233940.3605, 551.628326, 6.12521216, 0.000677105632, -2.674382769e-007, 4.93593888e-011, -2.955831247e-015}, bhigh = {102678.7381, 0.1365611954}, R = 80.74619356286517);
          constant IdealGases.Common.DataRecord SD(name = "SD", MM = 0.034079102, Hf = 4063806.962988637, H0 = 272731.4528416858, Tlimit = 1000, alow = {-32955.7499, 164.7104687, 4.97898455, -0.008031585710000001, 1.653766397e-005, -1.345197981e-008, 4.00043153e-012}, blow = {14358.62329, -1.997334017}, ahigh = {245673.249, -1180.034105, 5.28469005, -0.0002384319882, 6.009960290000001e-008, -7.13116364e-012, 4.0358587e-016}, bhigh = {22655.45124, -8.350483655}, R = 243.9756775281227);
          constant IdealGases.Common.DataRecord SF(name = "SF", MM = 0.0510634032, Hf = 302478.0964853514, H0 = 185457.9484823683, Tlimit = 1000, alow = {12064.56774, -291.027077, 5.48010157, -0.001975880235, 2.47368599e-006, -1.610904623e-009, 4.31003854e-013}, blow = {1991.337574, -4.544138975}, ahigh = {763458.075, -2423.63843, 7.35219871, -0.001598026079, 4.86851502e-007, -6.47800053e-011, 2.98029731e-015}, bhigh = {15774.61591, -19.02584835}, R = 162.8264369187207);
          constant IdealGases.Common.DataRecord SFplus(name = "SFplus", MM = 0.0510628546, Hf = 19477372.06998999, H0 = 173596.2094058094, Tlimit = 1000, alow = {65783.0367, -698.669997, 5.62129224, -0.000690927411, -1.28239278e-007, 4.02132042e-010, -1.424033453e-013}, blow = {122175.1247, -6.682377715}, ahigh = {-937494.39, 2377.21424, 2.052929113, 0.001081609837, -1.535468024e-007, 8.2226919e-012, 3.25974688e-017}, bhigh = {102684.9122, 18.87705768}, R = 162.8281862643848);
          constant IdealGases.Common.DataRecord SFminus(name = "SFminus", MM = 0.0510639518, Hf = -4530532.495920145, H0 = 173803.7634603909, Tlimit = 1000, alow = {50198.7928, -532.154931, 4.90484901, 0.0009915307419999999, -2.270841545e-006, 1.844749756e-009, -5.3570572e-013}, blow = {-26113.88646, -3.637468065}, ahigh = {206892.3125, -1324.372811, 6.64621124, -0.001641781588, 6.78388312e-007, -1.198331099e-010, 7.12173954e-015}, bhigh = {-21509.94816, -14.70239183}, R = 162.8246876106444);
          constant IdealGases.Common.DataRecord SF2(name = "SF2", MM = 0.0700618064, Hf = -4184715.597056031, H0 = 157694.6637219448, Tlimit = 1000, alow = {68708.71130000001, -843.241825, 6.2694964, 0.00648414245, -1.145126533e-005, 8.770291560000001e-009, -2.542611601e-012}, blow = {-32299.807, -8.80002578}, ahigh = {-170261.2287, -149.7038204, 7.11093414, -4.4077416e-005, 9.68220831e-009, -1.104468959e-012, 5.09530878e-017}, bhigh = {-37042.8949, -10.9525396}, R = 118.6733889293497);
          constant IdealGases.Common.DataRecord SF2plus(name = "SF2plus", MM = 0.07006125780000001, Hf = 10077122.83749493, H0 = 160347.9633789846, Tlimit = 1000, alow = {131164.8923, -1552.127914, 9.803424720000001, -0.002488118587, 7.501565130000001e-007, 3.135384495e-010, -1.986281446e-013}, blow = {91377.5839, -27.92300566}, ahigh = {-384753.102, 532.789302, 6.2819089, 0.000452279012, -1.426421096e-007, 2.079708115e-011, -9.69170989e-016}, bhigh = {78842.1381, -4.21611053}, R = 118.6743181764573);
          constant IdealGases.Common.DataRecord SF2minus(name = "SF2minus", MM = 0.07006235499999999, Hf = -5634908.504003327, H0 = 173058.3421011184, Tlimit = 1000, alow = {52845.7248, -1032.342905, 10.06404631, -0.00520950325, 5.16838137e-006, -2.783420867e-009, 6.28641008e-013}, blow = {-44233.03780000001, -26.9926697}, ahigh = {-93766.18949999999, -36.3899527, 7.02794282, -1.142143365e-005, 2.566295898e-009, -2.981125977e-013, 1.395700722e-017}, bhigh = {-49670.5033, -8.483087898999999}, R = 118.6724596967944);
          constant IdealGases.Common.DataRecord SF3(name = "SF3", MM = 0.0890602096, Hf = -5660231.401476514, H0 = 152124.7823337708, Tlimit = 1000, alow = {128400.8253, -2084.871223, 14.23421102, -0.00401503219, 9.152258039999999e-007, 1.109809721e-009, -5.98860272e-013}, blow = {-52395.1734, -51.87194724}, ahigh = {-241128.346, -141.8950375, 10.10590548, -4.231526910000001e-005, 9.336120599999999e-009, -1.068727665e-012, 4.9443426e-017}, bhigh = {-63584.4586, -24.89561796}, R = 93.35787595092299);
          constant IdealGases.Common.DataRecord SF3plus(name = "SF3plus", MM = 0.08905966100000001, Hf = 4419323.760956152, H0 = 139335.2260795154, Tlimit = 1000, alow = {215763.3857, -2564.488498, 13.23216044, -0.0001749580869, -3.71295871e-006, 3.58068842e-009, -1.084376153e-012}, blow = {58760.8842, -50.24130184}, ahigh = {-377826.075, -162.1770252, 9.96026597, 0.0001237729568, -6.442207889999999e-008, 1.300856025e-011, -7.915106980000001e-016}, bhigh = {44154.26809999999, -26.7390077}, R = 93.35845102756454);
          constant IdealGases.Common.DataRecord SF3minus(name = "SF3minus", MM = 0.08906075819999999, Hf = -8871743.548664289, H0 = 154084.6190550397, Tlimit = 1000, alow = {154650.0675, -2469.768526, 16.57548496, -0.01020137434, 9.36800846e-006, -4.7256726e-009, 1.009661431e-012}, blow = {-85001.579, -65.32166474}, ahigh = {-225386.0964, -130.8890242, 10.0997238, -4.05234553e-005, 9.064565220000001e-009, -1.049320641e-012, 4.89920126e-017}, bhigh = {-98002.272, -25.24368023}, R = 93.35730088136619);
          constant IdealGases.Common.DataRecord SF4(name = "SF4", MM = 0.1080586128, Hf = -7033220.03037966, H0 = 142356.8339570615, Tlimit = 1000, alow = {163618.3265, -2531.316261, 15.59106568, 0.00332670431, -1.054935525e-005, 9.39136305e-009, -2.914816694e-012}, blow = {-81155.5892, -61.31532958}, ahigh = {-377712.516, -293.7595659, 13.21902007, -8.74766945e-005, 1.929905265e-008, -2.209423506e-012, 1.022335559e-016}, bhigh = {-94831.7534, -42.43061278}, R = 76.944093437409);
          constant IdealGases.Common.DataRecord SF4plus(name = "SF4plus", MM = 0.1080580642, Hf = 3850818.215934689, H0 = 152747.0172836948, Tlimit = 1000, alow = {230958.7324, -3383.77767, 21.01756367, -0.01106529555, 9.038097280000001e-006, -4.05591264e-009, 7.71257518e-013}, blow = {64253.7515, -89.38224908000001}, ahigh = {-418917.275, 40.0288964, 12.83873264, 0.0001340235036, -4.81813518e-008, 7.574595959999999e-012, -3.69667078e-016}, bhigh = {44699.4423, -37.60378598}, R = 76.94448407488684);
          constant IdealGases.Common.DataRecord SF4minus(name = "SF4minus", MM = 0.1080591614, Hf = -8212763.346505111, H0 = 171020.3999417675, Tlimit = 1000, alow = {100552.3355, -2267.351994, 19.7928456, -0.01163761842, 1.161792139e-005, -6.28889547e-009, 1.426371272e-012}, blow = {-98955.9743, -79.16366078}, ahigh = {320882.208, -1710.416599, 14.94425485, -0.001057207329, 2.74284692e-007, -2.905761211e-011, 1.084482543e-015}, bhigh = {-100523.1225, -51.64256578}, R = 76.94370280389758);
          constant IdealGases.Common.DataRecord SF5(name = "SF5", MM = 0.127057016, Hf = -7104395.455029419, H0 = 148055.4131697851, Tlimit = 1000, alow = {222417.685, -4043.99175, 27.07196786, -0.01744176604, 1.604198715e-005, -7.99724302e-009, 1.667968061e-012}, blow = {-92200.7827, -123.2426279}, ahigh = {-389242.637, -182.5826536, 16.13765057, -5.54483423e-005, 1.231433706e-008, -1.417173409e-012, 6.5848894e-017}, bhigh = {-113567.1054, -55.77524201}, R = 65.43890500308933);
          constant IdealGases.Common.DataRecord SF5plus(name = "SF5plus", MM = 0.1270564674, Hf = 1358797.466456241, H0 = 128662.0377106439, Tlimit = 1000, alow = {377713.562, -5646.07512, 30.4940427, -0.02176488368, 1.941993792e-005, -9.55620114e-009, 2.000077302e-012}, blow = {45922.0481, -148.9889627}, ahigh = {-981434.232, 720.881739, 15.64386818, -0.0002452519972, 2.241690996e-007, -3.99003589e-011, 2.279087545e-015}, bhigh = {9090.95319, -55.31460631}, R = 65.43918755291948);
          constant IdealGases.Common.DataRecord SF5minus(name = "SF5minus", MM = 0.1270575646, Hf = -9480917.494305568, H0 = 149931.356389307, Tlimit = 1000, alow = {209503.1134, -3930.08114, 27.02127215, -0.01792973203, 1.718122152e-005, -9.00056019e-009, 1.988018147e-012}, blow = {-129181.6581, -123.1672857}, ahigh = {-373321.92, -179.3729521, 16.13699748, -5.57753997e-005, 1.249477046e-008, -1.448104799e-012, 6.7674623e-017}, bhigh = {-149855.4401, -56.31439391}, R = 65.4386224556991);
          constant IdealGases.Common.DataRecord SF6(name = "SF6", MM = 0.1460554192, Hf = -8348885.694752777, H0 = 115983.830608868, Tlimit = 1000, alow = {330952.674, -4737.68505, 22.47738068, 0.01046954309, -2.560641961e-005, 2.153716967e-008, -6.51609896e-012}, blow = {-125536.0583, -109.1760145}, ahigh = {-730672.65, -636.705655, 19.47442853, -0.0001894325671, 4.17872283e-008, -4.78374495e-012, 2.213516129e-016}, bhigh = {-151060.9837, -81.47574587}, R = 56.92682986733026);
          constant IdealGases.Common.DataRecord SF6minus(name = "SF6minus", MM = 0.1460559678, Hf = -9187409.821127487, H0 = 119753.504519245, Tlimit = 1000, alow = {498580.921, -6934.44574, 34.4131833, -0.0198403236, 1.497871222e-005, -6.133234650000001e-009, 1.045159581e-012}, blow = {-129706.9066, -174.7984495}, ahigh = {-681807.3509999999, -594.742996, 19.45009842, -0.0001820212649, 4.05707957e-008, -4.683820930000001e-012, 2.182263999e-016}, bhigh = {-165890.2452, -79.65845887}, R = 56.92661604478445);
          constant IdealGases.Common.DataRecord SH(name = "SH", MM = 0.03307294, Hf = 4297631.507812732, H0 = 275092.2355254779, Tlimit = 1000, alow = {6389.43468, -374.796092, 7.54814577, -0.01288875477, 1.907786343e-005, -1.265033728e-008, 3.23515869e-012}, blow = {17429.02395, -17.60761843}, ahigh = {1682631.601, -5177.15221, 9.198168519999999, -0.002323550224, 6.543914779999999e-007, -8.468470419999999e-011, 3.86474155e-015}, bhigh = {48992.14490000001, -37.70400275}, R = 251.3980311396568);
          constant IdealGases.Common.DataRecord SHminus(name = "SHminus", MM = 0.0330734886, Hf = -2617628.186946085, H0 = 261420.9859917832, Tlimit = 1000, alow = {38780.7076, -574.25906, 6.89854446, -0.01001352412, 1.486460572e-005, -9.7503689e-009, 2.446909813e-012}, blow = {-8735.38898, -16.15966489}, ahigh = {1198715.402, -3894.84682, 7.66042233, -0.00135523759, 3.34237024e-007, -3.35072231e-011, 9.05508478e-016}, bhigh = {13174.77387, -28.18370616}, R = 251.3938611241634);
          constant IdealGases.Common.DataRecord SN(name = "SN", MM = 0.0460717, Hf = 5803743.143838843, H0 = 203880.3213252387, Tlimit = 1000, alow = {-68354.1235, 1147.567483, -2.877802574, 0.0172486432, -2.058999904e-005, 1.26136964e-008, -3.139030141e-012}, blow = {25641.43612, 42.24006964}, ahigh = {-483728.446, 1058.07559, 3.086198804, 0.000911136078, -2.764061722e-007, 4.157370109999999e-011, -2.128351755e-015}, bhigh = {23793.45477, 10.33222139}, R = 180.4680964670286);
          constant IdealGases.Common.DataRecord SO(name = "SO", MM = 0.0480644, Hf = 99040.16278160134, H0 = 183048.2852173334, Tlimit = 1000, alow = {-33427.57, 640.38625, -1.006641228, 0.01381512705, -1.704486364e-005, 1.06129493e-008, -2.645796205e-012}, blow = {-3371.29219, 30.93861963}, ahigh = {-1443410.557, 4113.87436, -0.538369578, 0.002794153269, -6.63335226e-007, 7.838221189999999e-011, -3.56050907e-015}, bhigh = {-27088.38059, 36.15358329}, R = 172.9860770133404);
          constant IdealGases.Common.DataRecord SOminus(name = "SOminus", MM = 0.0480649486, Hf = -2204685.307829498, H0 = 196965.0291064703, Tlimit = 1000, alow = {8420.196969999999, -69.1658668, 3.83766661, 0.002166482062, -2.811222562e-006, 1.793426453e-009, -4.52179595e-013}, blow = {-13541.62531, 4.316141603}, ahigh = {176715.6147, -663.398736, 5.17727981, -0.0002853461125, 7.21442153e-008, -3.67646949e-012, -2.910092894e-016}, bhigh = {-9984.43801, -3.951456757}, R = 172.9841025982081);
          constant IdealGases.Common.DataRecord SOF2(name = "SOF2", MM = 0.08606120640000001, Hf = -6796933.687882859, H0 = 146696.1192865639, Tlimit = 1000, alow = {61145.7965, -908.1119669999999, 6.88362326, 0.01192459695, -1.67100641e-005, 1.110723646e-008, -2.910788226e-012}, blow = {-67429.3584, -11.25458745}, ahigh = {-251055.5779, -607.4439609999999, 10.45046709, -0.0001796384979, 3.96416973e-008, -4.54305524e-012, 2.104969923e-016}, bhigh = {-70720.71710000001, -29.04334504}, R = 96.61114859761017);
          constant IdealGases.Common.DataRecord SO2(name = "SO2", MM = 0.0640638, Hf = -4633037.690552231, H0 = 164650.3485587805, Tlimit = 1000, alow = {-53108.4214, 909.031167, -2.356891244, 0.02204449885, -2.510781471e-005, 1.446300484e-008, -3.36907094e-012}, blow = {-41137.52080000001, 40.45512519}, ahigh = {-112764.0116, -825.226138, 7.61617863, -0.000199932761, 5.65563143e-008, -5.45431661e-012, 2.918294102e-016}, bhigh = {-33513.0869, -16.55776085}, R = 129.7842463294403);
          constant IdealGases.Common.DataRecord SO2minus(name = "SO2minus", MM = 0.0640643486, Hf = -6378057.030614996, H0 = 167791.1542832732, Tlimit = 1000, alow = {94609.01659999999, -856.269105, 5.36007422, 0.00760957674, -1.092005659e-005, 7.20254773e-009, -1.85013822e-012}, blow = {-45800.9481, -3.929956604}, ahigh = {-179340.0005, -366.316876, 7.27444105, -0.0001101944663, 2.443328132e-008, -2.809735019e-012, 1.305160431e-016}, bhigh = {-49730.7261, -12.61421156}, R = 129.7831349525343);
          constant IdealGases.Common.DataRecord SO2CL2(name = "SO2CL2", MM = 0.1349698, Hf = -2628759.915181026, H0 = 118757.7072797026, Tlimit = 1000, alow = {6821.59239, -584.9569200000001, 8.59675691, 0.01197228675, -1.3337607e-005, 7.126128999999999e-009, -1.496150016e-012}, blow = {-42307.8381, -16.52458363}, ahigh = {-237663.9109, -964.7740410000001, 13.71469904, -0.0002850327057, 6.29350962e-008, -7.21784426e-012, 3.34684022e-016}, bhigh = {-41900.7299, -44.81942574999999}, R = 61.60246218042851);
          constant IdealGases.Common.DataRecord SO2FCL(name = "SO2FCL", MM = 0.1185152032, Hf = -4695363.843412791, H0 = 124042.9970422563, Tlimit = 1000, alow = {36845.613, -803.8358949999999, 7.52618688, 0.01620141782, -1.97059527e-005, 1.16625033e-008, -2.759241465e-012}, blow = {-65035.9819, -12.99745646}, ahigh = {-291540.2438, -1107.134423, 13.81845158, -0.000325851446, 7.184741e-008, -8.230625200000001e-012, 3.81292562e-016}, bhigh = {-65524.7269, -47.09166446}, R = 70.15531995476509);
          constant IdealGases.Common.DataRecord SO2F2(name = "SO2F2", MM = 0.1020606064, Hf = -7446555.794714541, H0 = 132180.7842991613, Tlimit = 1000, alow = {55331.5353, -807.463968, 5.28717216, 0.02294547775, -2.891025299e-005, 1.785631907e-008, -4.4189195e-012}, blow = {-88994.28820000001, -4.124256607}, ahigh = {-340390.445, -1309.288764, 13.96601541, -0.000384008815, 8.456688780000001e-008, -9.678246870000001e-012, 4.48001428e-016}, bhigh = {-89019.9414, -51.0927005}, R = 81.46602585735764);
          constant IdealGases.Common.DataRecord SO3(name = "SO3", MM = 0.0800632, Hf = -4944843.573576874, H0 = 145990.9046852986, Tlimit = 1000, alow = {-39528.5529, 620.857257, -1.437731716, 0.02764126467, -3.144958662e-005, 1.792798e-008, -4.12638666e-012}, blow = {-51841.0617, 33.91331216}, ahigh = {-216692.3781, -1301.022399, 10.96287985, -0.000383710002, 8.466889039999999e-008, -9.70539929e-012, 4.49839754e-016}, bhigh = {-43982.83990000001, -36.55217314}, R = 103.8488594010732);
          constant IdealGases.Common.DataRecord S2(name = "S2", MM = 0.06412999999999999, Hf = 2005301.730859192, H0 = 142399.9688133479, Tlimit = 1000, alow = {35280.9178, -422.215658, 4.67743349, 0.001724046361, -3.86220821e-006, 3.33615634e-009, -9.93066154e-013}, blow = {16547.67715, -0.7957279032}, ahigh = {-15881.28788, 631.548088, 2.449628069, 0.001986240565, -6.50792724e-007, 1.002813651e-010, -5.59699005e-015}, bhigh = {10855.08427, 14.58544515}, R = 129.650272883206);
          constant IdealGases.Common.DataRecord S2minus(name = "S2minus", MM = 0.0641305486, Hf = -579012.4333974589, H0 = 149649.6632183807, Tlimit = 1000, alow = {10255.58251, -616.6128249999999, 8.182052840000001, -0.008311203580000001, 9.72027416e-006, -5.77547678e-009, 1.393690695e-012}, blow = {-3063.559874, -19.06068041}, ahigh = {483020.403, -1319.171302, 6.03177848, -0.0007965560690000001, 2.28224169e-007, -2.504364698e-011, 7.28055078e-016}, bhigh = {2660.25849, -9.010480318999999}, R = 129.6491637996061);
          constant IdealGases.Common.DataRecord S2CL2(name = "S2CL2", MM = 0.135036, Hf = -123937.3204182589, H0 = 122343.382505406, Tlimit = 1000, alow = {79749.74740000001, -1636.770024, 15.83744686, -0.01186906072, 1.413008027e-005, -8.48490393e-009, 1.981743887e-012}, blow = {3276.87242, -52.93745205}, ahigh = {632881.6, -3442.7058, 15.1963735, -0.002960877176, 6.88828437e-007, -7.990692529999999e-011, 3.69246606e-015}, bhigh = {15266.72656, -54.53315445000001}, R = 61.5722622115584);
          constant IdealGases.Common.DataRecord S2F2(name = "S2F2", MM = 0.1021268064, Hf = -3930535.127357121, H0 = 134322.1479605574, Tlimit = 1000, alow = {125290.4041, -1941.243874, 13.25382183, -0.001341525124, -2.772465632e-006, 3.65816929e-009, -1.299531209e-012}, blow = {-40672.0825, -45.60828617}, ahigh = {-259175.7719, -105.9653069, 10.06588551, -2.274618148e-005, 5.41234314e-009, -9.91138714e-013, 9.621861440000001e-017}, bhigh = {-51476.75180000001, -23.7566614}, R = 81.41321845936034);
          constant IdealGases.Common.DataRecord S2O(name = "S2O", MM = 0.0801294, Hf = -699312.5494512626, H0 = 138882.320346839, Tlimit = 1000, alow = {10927.0331, -95.23099869999999, 3.14452543, 0.011768542, -1.58026684e-005, 1.03764504e-008, -2.70862226e-012}, blow = {-7500.4719, 11.04169896}, ahigh = {-144213.979, -327.643013, 7.24428611, -9.7765383e-005, 2.1627127e-008, -2.48278222e-012, 1.15177875e-016}, bhigh = {-7438.55393, -10.85180744}, R = 103.7630632452009);
          constant IdealGases.Common.DataRecord S3(name = "S3", MM = 0.09619499999999999, Hf = 1504634.627579396, H0 = 124479.733873902, Tlimit = 1000, alow = {72453.9574, -1162.146759, 9.95541368, -0.00415802622, 3.24177839e-006, -1.264648239e-009, 1.777450535e-013}, blow = {21462.75475, -25.87525865}, ahigh = {-111780.5401, -51.97908390000001, 7.03876084, -1.546804022e-005, 3.40834041e-009, -3.89686236e-013, 1.800860389e-017}, bhigh = {15254.06485, -7.610045099}, R = 86.43351525547067);
          constant IdealGases.Common.DataRecord S4(name = "S4", MM = 0.12826, Hf = 1057479.596132855, H0 = 111338.944331826, Tlimit = 1000, alow = {119866.4135, -2040.786521, 15.10235054, -0.0070411043, 5.350405e-006, -2.002348038e-009, 2.569940995e-013}, blow = {24109.09409, -55.03153238}, ahigh = {-206833.3537, -96.96151430000001, 10.0724321, -2.895047053e-005, 6.38780619e-009, -7.31176743e-013, 3.38226529e-017}, bhigh = {13211.0953, -23.44872237}, R = 64.82513644160301);
          constant IdealGases.Common.DataRecord S5(name = "S5", MM = 0.160325, Hf = 829523.4929050366, H0 = 118842.0645563699, Tlimit = 1000, alow = {136137.0439, -2955.476536, 26.33358816, -0.0412580653, 7.05681403e-005, -5.611095330000001e-008, 1.6594572e-011}, blow = {26753.07046, -106.9711067}, ahigh = {-4038495.16, 8601.80388, 7.4437809, 0.001533393812, -2.532718676e-007, 2.145210795e-011, -7.213102680000001e-016}, bhigh = {-46869.2542, 11.04229196}, R = 51.8601091532824);
          constant IdealGases.Common.DataRecord S6(name = "S6", MM = 0.19239, Hf = 526613.5454025677, H0 = 118442.6373512137, Tlimit = 1000, alow = {97803.07210000001, -2568.47013, 24.67025557, -0.01619983175, 1.712334526e-005, -9.74629674e-009, 2.486964867e-012}, blow = {20378.88389, -101.4410309}, ahigh = {3686845.06, -7695.0179, 18.60721995, 0.002290382548, -1.219834021e-006, 2.060780798e-010, -1.190354318e-014}, bhigh = {60324.8648, -74.90245718}, R = 43.21675762773533);
          constant IdealGases.Common.DataRecord S7(name = "S7", MM = 0.224455, Hf = 498498.0018266468, H0 = 117058.5106145998, Tlimit = 1000, alow = {123365.5613, -3200.54364, 30.15678887, -0.02197472483, 2.487892075e-005, -1.506049557e-008, 3.76892599e-012}, blow = {23900.05896, -127.5978171}, ahigh = {-272639.6041, -73.7321522, 19.05771987, -2.394575885e-005, 5.4426713e-009, -6.379663479999999e-013, 3.008212993e-017}, bhigh = {7308.458830000001, -61.59112428}, R = 37.04293510948742);
          constant IdealGases.Common.DataRecord S8(name = "S8", MM = 0.25652, Hf = 394811.7963511617, H0 = 123082.4964915017, Tlimit = 1000, alow = {314562.5719, -6116.51016, 48.7532754, -0.0624179465, 7.421831750000001e-005, -3.72644931e-008, 5.79942988e-012}, blow = {35738.9084, -228.8701977}, ahigh = {-8727921.130000001, 12216.27968, 22.09959617, -0.00349406483, 1.397604162e-006, -2.169815281e-010, 1.212304364e-014}, bhigh = {-86581.10819999999, -64.35742508}, R = 32.4125682208015);
          constant IdealGases.Common.DataRecord Sc(name = "Sc", MM = 0.04495591, Hf = 8401570.761219159, H0 = 155758.3641394424, Tlimit = 1000, alow = {-3700.80594, 169.2506026, 1.842242597, 0.001364835821, -1.580085847e-006, 9.61311115e-010, -2.392381918e-013}, blow = {43852.1524, 10.72781921}, ahigh = {8810382.649999999, -27112.32975, 34.7658866, -0.01861104581, 5.290283900000001e-006, -6.58540806e-010, 2.997850429e-014}, bhigh = {216246.0097, -222.5618519}, R = 184.9472516516738);
          constant IdealGases.Common.DataRecord Scplus(name = "Scplus", MM = 0.0449553614, Hf = 22625671.11739424, H0 = 159311.8546256421, Tlimit = 1000, alow = {-5884.93016, 147.9044408, 2.009576456, 0.000738956697, -6.61796482e-007, 6.84107376e-010, -2.164125532e-013}, blow = {120843.9139, 10.2657062}, ahigh = {1973658.531, -4954.3841, 6.36062735, -0.000716878592, 2.464991123e-008, 9.632373790000001e-012, -8.544709642000001e-016}, bhigh = {154342.3764, -22.61925782}, R = 184.9495086029939);
          constant IdealGases.Common.DataRecord Scminus(name = "Scminus", MM = 0.0449564586, Hf = 7842228.65810876, H0 = 137854.0079222344, Tlimit = 1000, alow = {0, 0, 2.5, 0, 0, 0, 0}, blow = {41657.4639, 8.270420720000001}, ahigh = {0, 0, 2.5, 0, 0, 0, 0}, bhigh = {41657.4639, 8.270420720000001}, R = 184.9449947554365);
          constant IdealGases.Common.DataRecord ScO(name = "ScO", MM = 0.06095531, Hf = -903371.5684490819, H0 = 144156.5304154798, Tlimit = 1000, alow = {-3136.784613, 227.1981685, 0.885075732, 0.01052430774, -1.431954596e-005, 9.652351069999999e-009, -2.586210633e-012}, blow = {-8550.798769999999, 20.12706847}, ahigh = {1224192.443, -3918.91572, 8.679848809999999, -0.001995893306, 4.06698985e-007, -1.504459913e-011, -8.4729989e-016}, bhigh = {16773.22594, -29.51656272}, R = 136.4027514584045);
          constant IdealGases.Common.DataRecord ScOplus(name = "ScOplus", MM = 0.0609547614, Hf = 9206991.432830053, H0 = 143993.1155238678, Tlimit = 1000, alow = {45885.6027, -336.711437, 3.5272064, 0.0039888503, -5.568985429999999e-006, 3.65028119e-009, -9.356491500000001e-013}, blow = {68383.5079, 4.3398127}, ahigh = {-1814357.141, 5853.42532, -3.65710121, 0.00573436451, -2.092878161e-006, 3.69564502e-010, -2.214038347e-014}, bhigh = {29553.64078, 56.6088941}, R = 136.4039790991619);
          constant IdealGases.Common.DataRecord ScO2(name = "ScO2", MM = 0.07695471000000001, Hf = -5375248.207679556, H0 = 139720.2718326143, Tlimit = 1000, alow = {47947.00960000001, -429.835859, 3.4172065, 0.01361338544, -2.047465023e-005, 1.455906041e-008, -4.03808769e-012}, blow = {-48610.4953, 7.67001333}, ahigh = {-190390.2542, -231.558882, 7.17210491, -6.85920964e-005, 1.510998557e-008, -1.727951588e-012, 7.9889805e-017}, bhigh = {-51129.74750000001, -10.90764597}, R = 108.0437051871159);
          constant IdealGases.Common.DataRecord Sc2O(name = "Sc2O", MM = 0.10591122, Hf = -217580.4225463553, H0 = 110562.827998771, Tlimit = 1000, alow = {25500.02615, -307.7608607, 4.67121504, 0.008696142249999999, -1.283873116e-005, 8.988966810000001e-009, -2.461994147e-012}, blow = {-2614.951944, 2.92001718}, ahigh = {-135088.0396, -185.4540692, 7.13829408, -5.52943214e-005, 1.221589315e-008, -1.400490463e-012, 6.48885811e-017}, bhigh = {-4240.235140000001, -9.37271095}, R = 78.50416603642182);
          constant IdealGases.Common.DataRecord Sc2O2(name = "Sc2O2", MM = 0.12191062, Hf = -4024022.02531658, H0 = 107732.8619934834, Tlimit = 1000, alow = {3468.44549, 261.7988314, -0.3052099624, 0.0307610407, -4.18347836e-005, 2.794218425e-008, -7.41267205e-012}, blow = {-61440.1321, 29.15248555}, ahigh = {-297734.8677, -580.367792, 10.43318377, -0.0001734165462, 3.83608979e-008, -4.403078029999999e-012, 2.042208922e-016}, bhigh = {-59648.6628, -28.55828369}, R = 68.20137572920227);
          constant IdealGases.Common.DataRecord Si(name = "Si", MM = 0.0280855, Hf = 16022502.71492407, H0 = 268831.1762297271, Tlimit = 1000, alow = {98.36140810000001, 154.6544523, 1.87643667, 0.001320637995, -1.529720059e-006, 8.95056277e-010, -1.95287349e-013}, blow = {52635.1031, 9.69828888}, ahigh = {-616929.885, 2240.683927, -0.444861932, 0.001710056321, -4.10771416e-007, 4.55888478e-011, -1.889515353e-015}, bhigh = {39535.5876, 26.79668061}, R = 296.0414448736893);
          constant IdealGases.Common.DataRecord Siplus(name = "Siplus", MM = 0.0280849514, Hf = 44241060.89070889, H0 = 261454.7874916387, Tlimit = 1000, alow = {-43297.9188, 679.5894490000001, 0.2257046144, 0.004118600490000001, -4.234881599999999e-006, 2.327995626e-009, -5.318388059e-013}, blow = {145203.9813, 19.3465051}, ahigh = {59193.9023, -48.5673095, 2.556312024, -3.50339716e-005, 1.190298787e-008, -2.082923821e-012, 1.471452049e-016}, bhigh = {149143.1392, 5.24426714}, R = 296.0472276266784);
          constant IdealGases.Common.DataRecord Siminus(name = "Siminus", MM = 0.0280860486, Hf = 10995406.73727952, H0 = 220658.5941747605, Tlimit = 1000, alow = {-794.014667, 5.56741842, 2.499837183, -9.48139446e-005, 3.17124693e-007, -4.19132318e-010, 2.03592438e-013}, blow = {36364.4338, 5.27011984}, ahigh = {-6162070.100000001, 18833.10402, -18.9930245, 0.01111021657, -2.535790208e-006, 2.699962923e-010, -1.105062911e-014}, bhigh = {-83140.8931, 159.5298253}, R = 296.0356623466072);
          constant IdealGases.Common.DataRecord SiBr(name = "SiBr", MM = 0.1079895, Hf = 1621985.665273013, H0 = 92926.82158913597, Tlimit = 1000, alow = {7370.283350000001, -505.106296, 8.280591039999999, -0.0100538392, 1.35705092e-005, -9.1154499e-009, 2.447477685e-012}, blow = {21844.05475, -16.62032657}, ahigh = {1317799.94, -3669.79502, 8.51168612, -0.001987602041, 5.03541489e-007, -4.49012019e-011, 8.23567007e-016}, bhigh = {43328.5155, -24.67075472}, R = 76.99333731520194);
          constant IdealGases.Common.DataRecord SiBr2(name = "SiBr2", MM = 0.1878935, Hf = -271430.3581550187, H0 = 70876.11333015778, Tlimit = 1000, alow = {23866.16151, -641.569347, 9.34587911, -0.00479290414, 5.58253847e-006, -3.45531238e-009, 8.80033894e-013}, blow = {-5014.75702, -17.40767596}, ahigh = {-51473.4394, -12.77719997, 7.01020224, -4.29633186e-006, 9.877651970000001e-010, -1.168133105e-013, 5.54668138e-018}, bhigh = {-8319.54225, -3.61182661}, R = 44.25098260450734);
          constant IdealGases.Common.DataRecord SiBr3(name = "SiBr3", MM = 0.2677975, Hf = -586263.8747561124, H0 = 65203.89473389407, Tlimit = 1000, alow = {39728.0686, -1066.475023, 13.80836232, -0.00764111472, 8.77586583e-006, -5.37243085e-009, 1.356453455e-012}, blow = {-16517.95623, -37.8405537}, ahigh = {-88880.24740000001, -22.67879074, 10.01791167, -7.48115075e-006, 1.70924269e-009, -2.011596627e-013, 9.51553415e-018}, bhigh = {-22030.26938, -15.37574366}, R = 31.04760873421148);
          constant IdealGases.Common.DataRecord SiBr4(name = "SiBr4", MM = 0.3477015, Hf = -1195853.33971812, H0 = 64174.93453436353, Tlimit = 1000, alow = {68210.8674, -1520.370776, 18.1045336, -0.00973468842, 1.072367466e-005, -6.34385829e-009, 1.5572282e-012}, blow = {-46165.8521, -59.7612063}, ahigh = {-127140.9281, -37.6808795, 13.02910642, -1.194958251e-005, 2.693843051e-009, -3.137193207e-013, 1.471642663e-017}, bhigh = {-54089.9883, -29.4038433}, R = 23.9126722202809);
          constant IdealGases.Common.DataRecord SiC(name = "SiC", MM = 0.04009620000000001, Hf = 18329570.88202872, H0 = 229874.9258034427, Tlimit = 1000, alow = {-6223.330889999999, 314.1790457, 0.389313083, 0.0118750754, -1.639277197e-005, 1.131808223e-008, -3.045324231e-012}, blow = {86062.2773, 23.10166717}, ahigh = {-62688.06030000001, 720.983692, 2.162879732, 0.002201299585, -6.569466590000001e-007, 9.177110259999999e-011, -4.96916674e-015}, bhigh = {83212.2585, 16.01675317}, R = 207.3630917643068);
          constant IdealGases.Common.DataRecord SiC2(name = "SiC2", MM = 0.05210690000000001, Hf = 12116647.46895325, H0 = 224258.3803680511, Tlimit = 1000, alow = {-41196.2899, 686.9747180000001, 0.02361343691, 0.01532939217, -1.435588838e-005, 6.37522874e-009, -1.059204957e-012}, blow = {71308.9071, 28.28850316}, ahigh = {7026893.09, -24661.48437, 39.15453030000001, -0.02002884068, 6.30735369e-006, -8.84838351e-010, 4.53054985e-014}, bhigh = {226732.5155, -236.6622024}, R = 159.5656621291998);
          constant IdealGases.Common.DataRecord SiCL(name = "SiCL", MM = 0.0635385, Hf = 2240581.993594435, H0 = 155561.100749939, Tlimit = 1000, alow = {12485.08319, -204.4170347, 4.97707085, -0.0005160756260000001, 2.931980374e-007, -3.66661523e-012, -3.39303713e-014}, blow = {16865.28019, -0.226395724}, ahigh = {376729.456, -1147.956509, 5.73540843, -0.0005784890810000001, 1.517304648e-007, -1.291391394e-011, 1.55462842e-016}, bhigh = {23062.78401, -6.098515228}, R = 130.857228294656);
          constant IdealGases.Common.DataRecord SiCL2(name = "SiCL2", MM = 0.0989915, Hf = -1647305.950510903, H0 = 126569.392321563, Tlimit = 1000, alow = {53055.5097, -1015.842786, 10.32848185, -0.00621226752, 6.7158254e-006, -3.90880164e-009, 9.46173215e-013}, blow = {-16502.18093, -26.49925756}, ahigh = {-80508.7157, -26.61025523, 7.02041472, -8.335824719999999e-006, 1.871092411e-009, -2.171552767e-013, 1.015849895e-017}, bhigh = {-21812.94885, -6.638764238}, R = 83.99177707176879);
          constant IdealGases.Common.DataRecord SiCL3(name = "SiCL3", MM = 0.1344445, Hf = -2501193.20611851, H0 = 116906.7310302764, Tlimit = 1000, alow = {86917.08459999999, -1677.556857, 15.1151906, -0.008937031, 9.097353529999999e-006, -5.01457996e-009, 1.155962016e-012}, blow = {-34774.773, -50.87215506}, ahigh = {-147718.0114, -53.3520098, 10.04043521, -1.63512106e-005, 3.64194011e-009, -4.20060059e-013, 1.955201587e-017}, bhigh = {-43605.7165, -20.06632444}, R = 61.84315461026669);
          constant IdealGases.Common.DataRecord SiCL4(name = "SiCL4", MM = 0.1698975, Hf = -3897644.16780706, H0 = 114512.797421975, Tlimit = 1000, alow = {117164.6285, -2185.821461, 19.08250496, -0.00963633572, 8.836847690000002e-006, -4.3600424e-009, 8.94023243e-013}, blow = {-72128.0211, -73.01532221000001}, ahigh = {-210033.0761, -84.76107710000001, 13.06364027, -2.55402042e-005, 5.65381847e-009, -6.48875267e-013, 3.008025543e-017}, bhigh = {-83722.6813, -35.92584781}, R = 48.93816565870598);
          constant IdealGases.Common.DataRecord SiF(name = "SiF", MM = 0.0470839032, Hf = -535908.9685665653, H0 = 200835.3886854478, Tlimit = 1000, alow = {14782.23768, 13.57998649, 2.324182643, 0.00713285118, -1.022951215e-005, 7.14839647e-009, -1.964689785e-012}, blow = {-3995.38065, 12.31128121}, ahigh = {-365363.788, 872.2860040000001, 3.37721827, 0.000750815243, -2.308898619e-007, 3.7667818e-011, -2.143080403e-015}, bhigh = {-10116.97664, 8.968132819999999}, R = 176.5884184385121);
          constant IdealGases.Common.DataRecord SiFCL(name = "SiFCL", MM = 0.0825369032, Hf = -4577667.701978914, H0 = 143364.7682579882, Tlimit = 1000, alow = {41769.5464, -592.6575380000001, 6.40977071, 0.00464168261, -7.978461910000001e-006, 6.00872837e-009, -1.720953157e-012}, blow = {-43982.9607, -6.259737448}, ahigh = {-128469.8945, -124.7550173, 7.09289385, -3.70731177e-005, 8.175173009999999e-009, -9.35643521e-013, 4.32854434e-017}, bhigh = {-47233.0972, -8.337392707999999}, R = 100.7364182280103);
          constant IdealGases.Common.DataRecord SiF2(name = "SiF2", MM = 0.0660823064, Hf = -8971207.881448884, H0 = 169553.2527599551, Tlimit = 1000, alow = {40532.3665, -399.763756, 4.05530388, 0.01153423049, -1.757586754e-005, 1.260369111e-008, -3.51710522e-012}, blow = {-70477.7046, 3.87985442}, ahigh = {-167520.0202, -184.621209, 7.13698635, -5.45076986e-005, 1.199012961e-008, -1.369470187e-012, 6.32488999e-017}, bhigh = {-72874.0102, -11.17933348}, R = 125.8199426283947);
          constant IdealGases.Common.DataRecord SiF3(name = "SiF3", MM = 0.08508070960000001, Hf = -11711662.74569953, H0 = 153014.1680905774, Tlimit = 1000, alow = {57553.6998, -717.959577, 5.37939694, 0.01813065142, -2.738373356e-005, 1.94651947e-008, -5.39079056e-012}, blow = {-117763.1169, -3.44290204}, ahigh = {-290328.3702, -342.787694, 10.25536335, -0.000101979669, 2.250326132e-008, -2.577117181e-012, 1.192923177e-016}, bhigh = {-121808.8967, -27.25261142}, R = 97.7245257954454);
          constant IdealGases.Common.DataRecord SiF4(name = "SiF4", MM = 0.1040791128, Hf = -15524536.638825, H0 = 147634.9344899489, Tlimit = 1000, alow = {10696.70784, -95.69638640000001, 2.513988593, 0.0330978103, -4.57304408e-005, 3.091834452e-008, -8.26930405e-012}, blow = {-195625.2529, 11.33722022}, ahigh = {-384589.232, -656.997991, 13.4892572, -5.10047136e-005, 5.34632958e-008, -4.95959811e-012, 2.299314375e-016}, bhigh = {-195728.4479, -46.7389465}, R = 79.88607681521283);
          constant IdealGases.Common.DataRecord SiH(name = "SiH", MM = 0.02909344, Hf = 12670767.36198951, H0 = 314335.809034614, Tlimit = 1000, alow = {-6426.676299999999, 74.17251210000001, 3.9734916, -0.00414940888, 1.022918384e-005, -8.592386360000002e-009, 2.567093743e-012}, blow = {42817.45800000001, 2.24693715}, ahigh = {404208.649, -2364.796524, 7.62749914, -0.002496591233, 1.10843641e-006, -1.943991955e-010, 1.136251507e-014}, bhigh = {57047.3768, -24.48054429}, R = 285.7851116952825);
          constant IdealGases.Common.DataRecord SiHplus(name = "SiHplus", MM = 0.0290928914, Hf = 39448508.27030551, H0 = 297469.951714734, Tlimit = 1000, alow = {-43071.5717, 388.495824, 2.546166863, -0.0006686325980000001, 5.186277020000001e-006, -4.81856974e-009, 1.44570264e-012}, blow = {134907.9707, 9.027950089999999}, ahigh = {171169.2033, -1045.807287, 4.83864824, 0.0001277940891, -6.883872450000001e-008, 1.41884348e-011, -7.85531696e-016}, bhigh = {143172.145, -7.55329914}, R = 285.7905006994252);
          constant IdealGases.Common.DataRecord SiHBr3(name = "SiHBr3", MM = 0.26880544, Hf = -1126919.157588478, H0 = 66306.05764526196, Tlimit = 1000, alow = {132281.1122, -2205.365507, 17.75084194, -0.01047794569, 1.286821723e-005, -7.743124260000001e-009, 1.819060891e-012}, blow = {-28349.92682, -63.3119954}, ahigh = {219997.3526, -2024.458552, 14.35781007, -0.000503701584, 1.054049755e-007, -1.160828765e-011, 5.21725768e-016}, bhigh = {-28420.86214, -45.3643717}, R = 30.9311894878318);
          constant IdealGases.Common.DataRecord SiHCL(name = "SiHCL", MM = 0.06454644000000001, Hf = 851261.7117225983, H0 = 165236.2701955367, Tlimit = 1000, alow = {59096.73050000001, -878.006403, 7.99968793, -0.00466314127, 8.594986e-006, -6.608073550000001e-009, 1.868076396e-012}, blow = {9567.57034, -16.90014311}, ahigh = {101215.289, -1163.239598, 7.37636655, 0.0001874151313, -1.661351093e-007, 3.96441404e-011, -2.64058008e-015}, bhigh = {11410.64087, -15.07678798}, R = 128.8137967020334);
          constant IdealGases.Common.DataRecord SiHCL3(name = "SiHCL3", MM = 0.13545244, Hf = -3663440.835764937, H0 = 119241.912511875, Tlimit = 1000, alow = {165956.5586, -2552.498122, 17.50117375, -0.007885728660000001, 8.092567490000001e-006, -3.9804206e-009, 7.05917332e-013}, blow = {-49513.16600000001, -67.58519052999999}, ahigh = {172864.4072, -2116.727327, 14.41802307, -0.000525524962, 1.098826178e-007, -1.209327059e-011, 5.432187049999999e-016}, bhigh = {-51303.5194, -50.36360893000001}, R = 61.3829621673851);
          constant IdealGases.Common.DataRecord SiHF(name = "SiHF", MM = 0.0480918432, Hf = -3382219.482076328, H0 = 212722.7887160707, Tlimit = 1000, alow = {21925.98671, -61.7522908, 2.127372739, 0.01123538312, -1.322503985e-005, 8.30730739e-009, -2.010545971e-012}, blow = {-20169.94845, 13.67184876}, ahigh = {4049752.24, -9295.526819999999, 10.71754366, 0.00186812422, -1.129820372e-006, 1.9602501e-010, -1.144682011e-014}, bhigh = {41332.252, -47.363176}, R = 172.8873639844189);
          constant IdealGases.Common.DataRecord SiHF3(name = "SiHF3", MM = 0.0860886496, Hf = -13948505.47173643, H0 = 157333.5632854439, Tlimit = 1000, alow = {83258.7939, -817.8594459999999, 4.04171724, 0.02726104628, -3.78783148e-005, 2.630589305e-008, -7.2895825e-012}, blow = {-141614.6961, 1.382806532}, ahigh = {78201.008, -2592.742261, 14.75104214, -0.00065310472, 1.372428937e-007, -1.516371051e-011, 6.83249715e-016}, bhigh = {-133661.1887, -58.5145095}, R = 96.58035105245745);
          constant IdealGases.Common.DataRecord SiHI3(name = "SiHI3", MM = 0.40980685, Hf = -181731.9549441402, H0 = 46693.76317160145, Tlimit = 1000, alow = {111384.0054, -1974.457175, 17.91396249, -0.01219208519, 1.613169233e-005, -1.038096942e-008, 2.613287761e-012}, blow = {-2256.377425, -59.9545513}, ahigh = {227942.4252, -1898.603142, 14.28134804, -0.000477602695, 1.003097496e-007, -1.107859145e-011, 4.990338200000001e-016}, bhigh = {-1614.547674, -41.2294307}, R = 20.28875798440168);
          constant IdealGases.Common.DataRecord SiH2(name = "SiH2", MM = 0.03010138, Hf = 9080398.639530813, H0 = 332812.05047742, Tlimit = 1000, alow = {-20638.63564, 330.58622, 2.099271145, 0.00354253937, 3.37887667e-006, -5.38384562e-009, 2.081191273e-012}, blow = {30117.84298, 12.8233357}, ahigh = {4624039.37, -11434.3611, 12.6488087, 0.00091148995, -8.766611539999999e-007, 1.646297357e-010, -9.965090370000001e-015}, bhigh = {107247.5101, -66.0607807}, R = 276.2156419406685);
          constant IdealGases.Common.DataRecord SiH2Br2(name = "SiH2Br2", MM = 0.18990938, Hf = -1002436.003950937, H0 = 75152.80182579713, Tlimit = 1000, alow = {165152.8003, -2468.145554, 16.08639427, -0.0094138409, 1.407423872e-005, -9.240751449999999e-009, 2.255641666e-012}, blow = {-12764.82614, -59.4537432}, ahigh = {566585.144, -3973.91962, 15.67387912, -0.0009943802290000002, 2.084856022e-007, -2.299521351e-011, 1.034736283e-015}, bhigh = {-2990.69018, -61.9047652}, R = 43.7812603042567);
          constant IdealGases.Common.DataRecord SiH2CL2(name = "SiH2CL2", MM = 0.10100738, Hf = -3172976.073629472, H0 = 132514.5548770793, Tlimit = 1000, alow = {189428.1754, -2650.960252, 15.49874174, -0.006533130749999999, 9.306098260000001e-006, -5.63969867e-009, 1.213664264e-012}, blow = {-27209.12007, -60.06331649}, ahigh = {540020.458, -4062.33729, 15.73118788, -0.001015038389, 2.127060243e-007, -2.345079226e-011, 1.054871984e-015}, bhigh = {-18230.98225, -65.44540499}, R = 82.31549021467541);
          constant IdealGases.Common.DataRecord SiH2F2(name = "SiH2F2", MM = 0.0680981864, Hf = -11612291.63072102, H0 = 176042.9555286953, Tlimit = 1000, alow = {127218.8427, -1241.72431, 4.89943589, 0.02123882008, -2.7257087e-005, 1.860857446e-008, -5.22660433e-012}, blow = {-89804.66919999999, -5.1118155}, ahigh = {472653.4080000001, -4388.51769, 15.96032597, -0.001102993658, 2.315838331e-007, -2.556974559e-011, 1.151499711e-015}, bhigh = {-73161.8446, -70.9898927}, R = 122.0953514262753);
          constant IdealGases.Common.DataRecord SiH2I2(name = "SiH2I2", MM = 0.28391032, Hf = -134105.7274705618, H0 = 52542.17599416605, Tlimit = 1000, alow = {153996.3319, -2414.436989, 16.84409354, -0.0121203758, 1.808453226e-005, -1.207740133e-008, 3.040799276e-012}, blow = {5073.07325, -60.9872082}, ahigh = {594239.083, -3924.81448, 15.63850289, -0.0009805706340000001, 2.054871384e-007, -2.265587199e-011, 1.019168663e-015}, bhigh = {15136.27352, -59.4081252}, R = 29.28555749576134);
          constant IdealGases.Common.DataRecord SiH3(name = "SiH3", MM = 0.03110932, Hf = 6569007.80859241, H0 = 330350.8080536636, Tlimit = 1000, alow = {4341.14282, 227.7185085, 0.650825035, 0.01221438558, -4.34760427e-006, -1.774916828e-009, 1.184191367e-012}, blow = {22599.93826, 19.68347482}, ahigh = {605632.122, -4721.254059999999, 13.29129523, -0.001256824868, 2.68828594e-007, -3.010741582e-011, 1.370945857e-015}, bhigh = {49744.2064, -61.405031}, R = 267.2662726154092);
          constant IdealGases.Common.DataRecord SiH3Br(name = "SiH3Br", MM = 0.11101332, Hf = -704789.2991579749, H0 = 106017.7103071956, Tlimit = 1000, alow = {152106.5525, -1987.744479, 11.31460743, -0.001806099407, 7.76926247e-006, -6.233478169999999e-009, 1.585331846e-012}, blow = {-924.886888, -38.4646369}, ahigh = {927928.578, -5917.93579, 16.99209298, -0.001487507364, 3.123451161e-007, -3.44907147e-011, 1.553431675e-015}, bhigh = {22415.60128, -79.4861159}, R = 74.89616561327956);
          constant IdealGases.Common.DataRecord SiH3CL(name = "SiH3CL", MM = 0.06656231999999999, Hf = -2130905.292964548, H0 = 171879.615974924, Tlimit = 1000, alow = {163338.8301, -2030.302118, 10.68016138, 0.0004942370140000001, 4.30517476e-006, -3.74832727e-009, 8.89350421e-013}, blow = {-8180.71498, -36.88956824}, ahigh = {908778.094, -5958.94956, 17.02076016, -0.001498450667, 3.146813781e-007, -3.47516846e-011, 1.565281681e-015}, bhigh = {14937.93206, -81.27277864}, R = 124.9125931908624);
          constant IdealGases.Common.DataRecord SiH3F(name = "SiH3F", MM = 0.0501077232, Hf = -7515009.183255008, H0 = 218162.4169265787, Tlimit = 1000, alow = {126783.629, -1177.593516, 4.49918896, 0.01658543011, -1.678598921e-005, 1.019153931e-008, -2.803920232e-012}, blow = {-40103.9297, -4.48108092}, ahigh = {862431.317, -6103.37057, 17.12733597, -0.001540724131, 3.23962872e-007, -3.58105689e-011, 1.61415138e-015}, bhigh = {-12614.87616, -83.99227209999999}, R = 165.9319455967618);
          constant IdealGases.Common.DataRecord SiH3I(name = "SiH3I", MM = 0.15801379, Hf = -13239.35081868488, H0 = 76437.81596530277, Tlimit = 1000, alow = {145938.4799, -1982.982746, 11.96516737, -0.00393750595, 1.087991733e-005, -8.43313592e-009, 2.196078188e-012}, blow = {8063.20831, -40.6455332}, ahigh = {936114.918, -5859.72029, 16.95376698, -0.00147349713, 3.094475885e-007, -3.41746247e-011, 1.539334807e-015}, bhigh = {31274.99231, -78.01700080000001}, R = 52.61864803065607);
          constant IdealGases.Common.DataRecord SiH4(name = "SiH4", MM = 0.03211726, Hf = 1080415.950800286, H0 = 328016.8046713823, Tlimit = 1000, alow = {78729.9329, -552.608705, 2.498944303, 0.01442118274, -8.467107309999999e-006, 2.726164641e-009, -5.43675437e-013}, blow = {6269.66906, 4.96546183}, ahigh = {1290378.74, -7813.39978, 18.28851664, -0.001975620946, 4.15650215e-007, -4.59674561e-011, 2.072777131e-015}, bhigh = {47668.8795, -98.0169746}, R = 258.8786216507884);
          constant IdealGases.Common.DataRecord SiI(name = "SiI", MM = 0.15498997, Hf = 1696583.462787947, H0 = 64140.40856966423, Tlimit = 1000, alow = {94920.8134, -1573.960062, 12.37908109, -0.0159386482, 1.692049005e-005, -9.215558319999999e-009, 2.046186848e-012}, blow = {37797.3567, -40.6640785}, ahigh = {852940.2790000001, -2442.039471, 7.72297752, -0.001985601243, 6.542866629999999e-007, -9.49415829e-011, 4.89004137e-015}, bhigh = {45781.6094, -17.33975081}, R = 53.64522620399243);
          constant IdealGases.Common.DataRecord SiI2(name = "SiI2", MM = 0.28189444, Hf = 328016.4021681308, H0 = 48927.9426724415, Tlimit = 1000, alow = {11633.52403, -451.448217, 8.707978130000001, -0.00358066493, 4.25371443e-006, -2.673478266e-009, 6.89155898e-013}, blow = {11262.47142, -11.55818335}, ahigh = {10021.68907, 14.33017148, 6.70133055, 0.00039607699, -2.073866165e-007, 4.5534571e-011, -3.01679828e-015}, bhigh = {9007.368100000002, 0.2887336913}, R = 29.49498400890774);
          constant IdealGases.Common.DataRecord SiN(name = "SiN", MM = 0.0420922, Hf = 9590100.707494499, H0 = 207547.6454069876, Tlimit = 1000, alow = {-14646.72152, 137.4993497, 3.67850858, -0.0061584992, 2.309417067e-005, -2.294461481e-008, 7.39566568e-012}, blow = {46732.1299, 6.494564115}, ahigh = {-2932685.132, 5853.68859, 1.321451677, 0.001258329284, -3.77388636e-007, 6.88776104e-011, -4.18984259e-015}, bhigh = {6527.14881, 25.53145732}, R = 197.5299936805394);
          constant IdealGases.Common.DataRecord SiO(name = "SiO", MM = 0.0440849, Hf = -2242092.371764482, H0 = 197689.1180426858, Tlimit = 1000, alow = {-47227.7105, 806.3137640000001, -1.636976133, 0.01454275546, -1.723202046e-005, 1.04239734e-008, -2.559365273e-012}, blow = {-16665.85903, 33.557957}, ahigh = {-176513.4162, -31.9917709, 4.47744193, 4.59176471e-006, 3.55814315e-008, -1.327012559e-011, 1.613253297e-015}, bhigh = {-13508.4236, -0.838695733}, R = 188.601357834542);
          constant IdealGases.Common.DataRecord SiO2(name = "SiO2", MM = 0.0600843, Hf = -5360359.977564856, H0 = 175462.1922865041, Tlimit = 1000, alow = {-33629.4878, 473.407892, 0.2309770671, 0.01850230806, -2.242786671e-005, 1.364981554e-008, -3.35193503e-012}, blow = {-42264.8749, 22.95803206}, ahigh = {-146403.1193, -626.144106, 7.96456371, -0.0001854119096, 4.09521467e-008, -4.69720676e-012, 2.17805428e-016}, bhigh = {-37918.3477, -20.45285414}, R = 138.3801092797952);
          constant IdealGases.Common.DataRecord SiS(name = "SiS", MM = 0.0601505, Hf = 1798728.306497868, H0 = 148495.9726020565, Tlimit = 1000, alow = {35994.4929, -423.9723299999999, 4.65401442, 0.001588470782, -3.31025436e-006, 2.706096479e-009, -8.113517820000001e-013}, blow = {14115.15571, -1.183201858}, ahigh = {-2102323.897, 6228.83618, -3.004120882, 0.004495499930000001, -1.368821364e-006, 1.998097253e-010, -9.882035800000001e-015}, bhigh = {-27955.38166, 54.05828786}, R = 138.2278119051379);
          constant IdealGases.Common.DataRecord SiS2(name = "SiS2", MM = 0.09221550000000001, Hf = 76155.49446676533, H0 = 132333.6857686614, Tlimit = 1000, alow = {43977.4566, -743.001312, 7.94158836, 0.00203808373, -4.6463376e-006, 3.84801436e-009, -1.157260149e-012}, blow = {2801.077853, -17.36888325}, ahigh = {-126648.9071, -97.7423522, 7.57280368, -2.905413928e-005, 6.40558784e-009, -7.329273340000001e-013, 3.38981978e-017}, bhigh = {-1244.672263, -13.52710463}, R = 90.1634974597546);
          constant IdealGases.Common.DataRecord Si2(name = "Si2", MM = 0.056171, Hf = 10329093.73164088, H0 = 183299.6386035499, Tlimit = 1000, alow = {12375.96221, -102.4904376, 4.35484852, 0.001281063335, -2.531991623e-006, 2.265694244e-009, -7.001290140000001e-013}, blow = {69069.4285, 3.2511252}, ahigh = {1370060.657, -4207.06004, 9.337432890000001, -0.002749217168, 9.586345959999999e-007, -1.372449748e-010, 6.765028100000001e-015}, bhigh = {95108.84539999999, -31.6838519}, R = 148.0207224368446);
          constant IdealGases.Common.DataRecord Si2C(name = "Si2C", MM = 0.06818170000000001, Hf = 8126724.678322773, H0 = 169874.7024494842, Tlimit = 1000, alow = {-4553.3662, 131.4796415, 2.469106923, 0.0127652068, -1.656910776e-005, 1.065289663e-008, -2.739192976e-012}, blow = {64700.4992, 14.6883898}, ahigh = {-125382.9442, -341.427779, 7.25436533, -0.0001017635503, 2.250902158e-008, -2.584074852e-012, 1.198884876e-016}, bhigh = {66080.0938, -11.46216579}, R = 121.9458007060545);
          constant IdealGases.Common.DataRecord Si2F6(name = "Si2F6", MM = 0.1701614192, Hf = -14006054.31715863, H0 = 156876.2891465118, Tlimit = 1000, alow = {15807.6745, -297.5292881, 7.5125915, 0.0455279623, -6.42187684e-005, 4.357408730000001e-008, -1.166762282e-011}, blow = {-288670.7444, -7.72178477}, ahigh = {-918630.314, 157.3948683, 21.41256129, -0.0002681898667, 7.21228011e-008, -9.18425266e-012, 4.53723836e-016}, bhigh = {-296617.6753, -78.4902247}, R = 48.8622628977227);
          constant IdealGases.Common.DataRecord Si2N(name = "Si2N", MM = 0.0701777, Hf = 5663907.480581439, H0 = 168460.7503523199, Tlimit = 1000, alow = {23182.71938, -367.484379, 5.4096586, 0.008176389399999999, -1.220312934e-005, 8.5806091e-009, -2.354927059e-012}, blow = {48092.7803, -3.042205654}, ahigh = {-280502.6986, 250.2366876, 7.0924561, 0.0002853120795, -9.79210181e-008, 1.552154244e-011, -8.03626045e-016}, bhigh = {43420.1479, -10.0957091}, R = 118.4774080655251);
          constant IdealGases.Common.DataRecord Si3(name = "Si3", MM = 0.0842565, Hf = 7451856.901247975, H0 = 148591.4202465092, Tlimit = 1000, alow = {-11142.08177, 157.5785843, 2.486135003, 0.01631637255, -2.208240021e-005, 1.372008287e-008, -3.2623307e-012}, blow = {73282.53850000001, 15.88081347}, ahigh = {-1699395.561, 4697.81538, 2.618198124, 0.001959082075, -2.581160603e-007, 6.10344486e-012, 6.08630924e-016}, bhigh = {42779.1681, 25.86540384}, R = 98.6804816245631);
          constant IdealGases.Common.DataRecord Sn(name = "Sn", MM = 0.11871, Hf = 2537275.713924691, H0 = 52352.05964114227, Tlimit = 1000, alow = {-124869.2263, 1618.84119, -4.60239735, 0.01045433308, 2.99826555e-006, -1.068699386e-008, 4.32342131e-012}, blow = {27483.64008, 48.0506723}, ahigh = {-5145695.64, 11405.75108, -4.17963206, 0.002236390679, -3.60321977e-007, 2.440237836e-011, -2.937628285e-016}, bhigh = {-42150.1357, 59.81450930000001}, R = 70.0401988038076);
          constant IdealGases.Common.DataRecord Snplus(name = "Snplus", MM = 0.1187094514, Hf = 8558290.144705359, H0 = 52206.6939650603, Tlimit = 1000, alow = {-5571.29778, 122.2323189, 1.566361415, 0.00339706141, -6.31292229e-006, 5.58545208e-009, -1.68902134e-012}, blow = {120902.412, 11.62634765}, ahigh = {4622916.850000001, -11859.58712, 12.37026473, -0.002773624217, 3.09851349e-007, -5.362951439999999e-012, -8.663474691e-016}, bhigh = {199432.2977, -68.3710828}, R = 70.04052248530566);
          constant IdealGases.Common.DataRecord Snminus(name = "Snminus", MM = 0.1187105486, Hf = 1512047.169496444, H0 = 54674.57674608034, Tlimit = 1000, alow = {272279.6, -3369.9358, 17.43906405, -0.02810527618, 2.790684767e-005, -1.442400675e-008, 3.070159757e-012}, blow = {37532.2775, -80.0785697}, ahigh = {-64477.1322, 743.05551, 1.921380256, 0.0002361623997, -5.28066836e-008, 6.10233938e-012, -2.843422486e-016}, bhigh = {16457.39414, 12.65436865}, R = 70.03987512530121);
          constant IdealGases.Common.DataRecord SnBr(name = "SnBr", MM = 0.198614, Hf = 380859.4560302899, H0 = 50279.03370356571, Tlimit = 1000, alow = {25641.93542, -525.912233, 7.68741069, -0.009654205420000001, 1.482863248e-005, -9.94223698e-009, 2.475051091e-012}, blow = {10204.83889, -11.26550396}, ahigh = {1815578.541, -6728.26458, 13.32464516, -0.0046081023, 1.236439537e-006, -1.528863587e-010, 6.971513500000001e-015}, bhigh = {49255.8309, -56.4096278}, R = 41.86246689558642);
          constant IdealGases.Common.DataRecord SnBr2(name = "SnBr2", MM = 0.278518, Hf = -427170.2080296426, H0 = 52403.82309222384, Tlimit = 1000, alow = {-4995.75306, -136.6498896, 7.54356385, -0.001181772507, 1.442445852e-006, -9.254217260000001e-010, 2.423731634e-013}, blow = {-15755.06969, -3.59558402}, ahigh = {-19408.94091, -2.335607932, 7.00196926, -8.622241869999999e-007, 2.039869794e-010, -2.464780359e-014, 1.189850894e-018}, bhigh = {-16448.28122, -0.434935475}, R = 29.85254812974386);
          constant IdealGases.Common.DataRecord SnBr3(name = "SnBr3", MM = 0.358422, Hf = -442820.0445285167, H0 = 53792.60759663191, Tlimit = 1000, alow = {-8050.41647, -289.7962523, 11.14443355, -0.002475383807, 3.01005135e-006, -1.92569532e-009, 5.032605089999999e-013}, blow = {-20700.66649, -18.95965383}, ahigh = {-38930.0453, -4.99084417, 10.00418437, -1.82499691e-006, 4.30564666e-010, -5.19188793e-014, 2.502455595e-018}, bhigh = {-22172.99473, -12.29854098}, R = 23.19743765728666);
          constant IdealGases.Common.DataRecord SnBr4(name = "SnBr4", MM = 0.4383260000000001, Hf = -739670.8887905348, H0 = 57133.31629882781, Tlimit = 1000, alow = {-5832.84092, -427.019847, 14.67466525, -0.00360426323, 4.366686289999999e-006, -2.78587513e-009, 7.26508787e-013}, blow = {-40829.1645, -34.4710436}, ahigh = {-51768.1292, -7.42612695, 13.00619502, -2.692587978e-006, 6.3367598e-010, -7.62708719e-014, 3.671112e-018}, bhigh = {-43001.6634, -24.71455118}, R = 18.96869453329257);
          constant IdealGases.Common.DataRecord SnCL(name = "SnCL", MM = 0.154163, Hf = 224819.2886749739, H0 = 62557.91597205554, Tlimit = 1000, alow = {33515.4973, -683.220862, 8.39391773, -0.01164434373, 1.812159499e-005, -1.26199917e-008, 3.29521347e-012}, blow = {6051.79089, -16.67834578}, ahigh = {774160.568, -3602.04848, 9.749059819999999, -0.002596198909, 6.36771216e-007, -6.75429557e-011, 2.484167602e-015}, bhigh = {24424.47662, -32.25454098}, R = 53.93299300091461);
          constant IdealGases.Common.DataRecord SnCL2(name = "SnCL2", MM = 0.189616, Hf = -1068729.869842207, H0 = 72154.86562315417, Tlimit = 1000, alow = {9524.6659, -432.984564, 8.64472028, -0.00345840961, 4.11785203e-006, -2.592639269e-009, 6.6923636e-013}, blow = {-24329.21127, -12.99143851}, ahigh = {-39035.88490000001, -7.94796268, 7.00648762, -2.776594714e-006, 6.461341420000001e-010, -7.1190674e-015, 3.68813118e-018}, bhigh = {-26545.29653, -3.368081174}, R = 43.84900008438107);
          constant IdealGases.Common.DataRecord SnCL3(name = "SnCL3", MM = 0.225069, Hf = -1299034.76267278, H0 = 77994.05959950059, Tlimit = 1000, alow = {17600.76813, -814.280548, 13.06326984, -0.00639559619, 7.57462457e-006, -4.74971146e-009, 1.222182656e-012}, blow = {-34134.3096, -34.5767967}, ahigh = {-74829.66399999999, -15.28523914, 10.01240305, -5.28558124e-006, 1.226095111e-009, -1.459895108e-013, 6.96887978e-018}, bhigh = {-38308.7827, -16.63063137}, R = 36.94188004567489);
          constant IdealGases.Common.DataRecord SnCL4(name = "SnCL4", MM = 0.260522, Hf = -1836566.466555608, H0 = 86265.38641650225, Tlimit = 1000, alow = {42459.6787, -1280.574318, 17.68445328, -0.00957477952, 1.115620323e-005, -6.90722927e-009, 1.759652856e-012}, blow = {-55040.09039999999, -58.27352999}, ahigh = {-107833.6862, -25.54305872, 13.02040391, -8.5951259e-006, 1.976570888e-009, -2.337929994e-013, 1.110287624e-017}, bhigh = {-61635.6203, -30.72702622}, R = 31.91466363685217);
          constant IdealGases.Common.DataRecord SnF(name = "SnF", MM = 0.1377084032, Hf = -689987.5954701362, H0 = 66343.88162014502, Tlimit = 1000, alow = {60985.03520000001, -986.0306290000001, 8.994731209999999, -0.01223012156, 1.840583578e-005, -1.267926607e-008, 3.29133102e-012}, blow = {-7882.61448, -22.21921734}, ahigh = {25897.15476, -1484.478214, 7.37851893, -0.00132424444, 2.847634043e-007, -2.360371345e-011, 6.11678371e-016}, bhigh = {-4776.68897, -16.81202516}, R = 60.3773757213968);
          constant IdealGases.Common.DataRecord SnF2(name = "SnF2", MM = 0.1567068064, Hf = -3260591.947077035, H0 = 78127.10424810239, Tlimit = 1000, alow = {70423.9185, -1137.505955, 10.08659352, -0.00472285593, 4.13570292e-006, -1.921143972e-009, 3.64076028e-013}, blow = {-57566.7082, -25.71566624}, ahigh = {-102775.8772, -44.5175162, 7.03326876, -1.329882797e-005, 2.934271938e-009, -3.35841592e-013, 1.553358669e-017}, bhigh = {-63621.2588, -6.81008452}, R = 53.05750395280852);
          constant IdealGases.Common.DataRecord SnF3(name = "SnF3", MM = 0.1757052096, Hf = -3680200.948350254, H0 = 84230.4051979572, Tlimit = 1000, alow = {109555.5529, -1950.557979, 15.41407832, -0.008546518770000001, 7.80055182e-006, -3.82594222e-009, 7.78774776e-013}, blow = {-70567.9492, -54.9463948}, ahigh = {-182931.9689, -75.5735868, 10.05671455, -2.275132668e-005, 5.03469582e-009, -5.77653096e-013, 2.67721417e-017}, bhigh = {-80918.97590000001, -21.91673972}, R = 47.32057756812237);
          constant IdealGases.Common.DataRecord SnF4(name = "SnF4", MM = 0.1947036128, Hf = -5263213.672632991, H0 = 96567.20144845716, Tlimit = 1000, alow = {139044.1119, -2168.784371, 16.91802917, -0.002318608529, -2.045847976e-006, 3.4300879e-009, -1.28922886e-012}, blow = {-115356.3396, -63.7060475}, ahigh = {-263569.2764, -144.5469969, 13.10690681, -4.23775579e-005, 9.28687195e-009, -1.057062694e-012, 4.86710868e-017}, bhigh = {-127153.9967, -38.039219}, R = 42.70322404618472);
          constant IdealGases.Common.DataRecord SnI(name = "SnI", MM = 0.24561447, Hf = 703236.3443407874, H0 = 41435.35191554471, Tlimit = 1000, alow = {26702.12235, -500.602635, 7.49067315, -0.008746346550000001, 1.289688397e-005, -8.211344929999999e-009, 1.936120475e-012}, blow = {21772.49172, -9.354806849999999}, ahigh = {-55549.91850000001, -1530.457453, 7.93260139, -0.002108885464, 7.8098036e-007, -1.348104887e-010, 8.207184700000001e-015}, bhigh = {27448.64953, -16.26822892}, R = 33.85171891542058);
          constant IdealGases.Common.DataRecord SnI2(name = "SnI2", MM = 0.37251894, Hf = -21654.5687583026, H0 = 39953.03701873522, Tlimit = 1000, alow = {-5739.25489, -94.3502445, 7.37795666, -0.0008258348939999999, 1.01168704e-006, -6.5084516e-010, 1.7081866e-013}, blow = {-2622.6445, -0.960581496}, ahigh = {-15594.5339, -1.594789414, 7.00135116, -5.93532424e-007, 1.407432564e-010, -1.703457321e-014, 8.23361171e-019}, bhigh = {-3100.608319, 1.235038509}, R = 22.31959534728624);
          constant IdealGases.Common.DataRecord SnI3(name = "SnI3", MM = 0.49942341, Hf = -16053.59268200904, H0 = 40665.61477364467, Tlimit = 1000, alow = {-10699.78099, -138.769354, 10.55637633, -0.001216435658, 1.490873499e-006, -9.594499629999999e-010, 2.518810438e-013}, blow = {-3314.22988, -12.49558209}, ahigh = {-25175.3487, -2.34828289, 10.0019913, -8.752764839999999e-007, 2.07646498e-010, -2.514060336e-014, 1.215482266e-018}, bhigh = {-4017.05561, -9.26390846}, R = 16.64814230474298);
          constant IdealGases.Common.DataRecord SnI4(name = "SnI4", MM = 0.6263278800000001, Hf = -189763.2961828236, H0 = 42702.80447997939, Tlimit = 1000, alow = {-12831.46793, -145.9885093, 13.58634885, -0.001283554646, 1.574557147e-006, -1.013990168e-009, 2.66337043e-013}, blow = {-17511.78045, -23.67973168}, ahigh = {-28018.40706, -2.474699366, 13.00210215, -9.250962339999999e-007, 2.196515817e-010, -2.661071614e-014, 1.287167546e-018}, bhigh = {-18250.83832, -20.27484281}, R = 13.27495113262402);
          constant IdealGases.Common.DataRecord SnO(name = "SnO", MM = 0.1347094, Hf = 162654.2319986579, H0 = 65875.92996479831, Tlimit = 1000, alow = {25477.88022, -229.3583066, 3.42159353, 0.00471330004, -7.36597132e-006, 5.37973887e-009, -1.519277855e-012}, blow = {2853.047679, 6.67396527}, ahigh = {-2555955.548, 7870.0535, -5.43976873, 0.00630781918, -2.06887137e-006, 3.30707488e-010, -1.848169716e-014}, bhigh = {-48416.6391, 71.75952460000001}, R = 61.72154281735352);
          constant IdealGases.Common.DataRecord SnO2(name = "SnO2", MM = 0.1507088, Hf = 77501.64555752551, H0 = 78268.02416315438, Tlimit = 1000, alow = {47076.7408, -611.456867, 6.11743391, 0.00751401466, -1.238371787e-005, 9.22091599e-009, -2.632417597e-012}, blow = {2981.068066, -8.14492641}, ahigh = {-157355.8926, -142.7316788, 7.60570076, -4.19800853e-005, 9.218742430000002e-009, -1.051372983e-012, 4.84957927e-017}, bhigh = {-523.453187, -14.28360169}, R = 55.16912084762137);
          constant IdealGases.Common.DataRecord SnS(name = "SnS", MM = 0.150775, Hf = 736853.0061349694, H0 = 61688.68844304427, Tlimit = 1000, alow = {27248.77813, -492.412638, 6.22165473, -0.00340940696, 3.98491368e-006, -2.470702874e-009, 6.33934146e-013}, blow = {14524.95307, -6.791285229}, ahigh = {-1797985.129, 6141.73632, -4.01950488, 0.005993829179999999, -2.188735204e-006, 3.899542e-010, -2.40656363e-014}, bhigh = {-26113.49815, 62.56820705}, R = 55.14489802686122);
          constant IdealGases.Common.DataRecord SnS2(name = "SnS2", MM = 0.18284, Hf = 818451.0774447605, H0 = 74573.91708597681, Tlimit = 1000, alow = {38771.4541, -848.695394, 10.4208399, -0.005686902670000001, 6.37382977e-006, -3.8251581e-009, 9.50248096e-013}, blow = {20060.27952, -27.23724769}, ahigh = {-67640.84050000001, -19.70189679, 7.51533387, -6.33255918e-006, 1.434207625e-009, -1.676383081e-013, 7.886911900000001e-018}, bhigh = {15650.53629, -9.922744838}, R = 45.47403194049442);
          constant IdealGases.Common.DataRecord Sn2(name = "Sn2", MM = 0.23742, Hf = 1774676.678460113, H0 = 47903.02838850982, Tlimit = 1000, alow = {-132966.6654, 1639.179787, -1.902868972, 0.01290431677, -1.120542242e-005, 4.50299386e-009, -6.05623777e-013}, blow = {40974.5271, 44.35408029999999}, ahigh = {-4275783.04, 12364.21656, -8.43833617, 0.00708805629, -1.712012737e-006, 1.805262952e-010, -7.058656809999999e-015}, bhigh = {-30014.1872, 100.5138538}, R = 35.0200994019038);
          constant IdealGases.Common.DataRecord Sr(name = "Sr", MM = 0.08762, Hf = 1831773.567678612, H0 = 70730.74640493038, Tlimit = 1000, alow = {4.19064984, -0.0630443758, 2.500373027, -1.115455943e-006, 1.785248643e-009, -1.456209589e-012, 4.750132981e-016}, blow = {18558.52648, 5.55577284}, ahigh = {14894144.1, -43753.3505, 51.3726628, -0.02592566025, 6.58299e-006, -6.949611799999999e-010, 2.417779662e-014}, bhigh = {297754.5522, -345.489077}, R = 94.89239899566309);
          constant IdealGases.Common.DataRecord Srplus(name = "Srplus", MM = 0.08761945140000001, Hf = 8173599.772162005, H0 = 70731.18926193139, Tlimit = 1000, alow = {11.27287678, -0.134695187, 2.500651495, -1.635163061e-006, 2.249493149e-009, -1.610827539e-012, 4.698612333e-016}, blow = {85389.81180000001, 6.24725924}, ahigh = {3145095.058, -9514.756889999999, 13.50086948, -0.00605971712, 1.594068746e-006, -1.718800946e-010, 6.322256169e-015}, bhigh = {145799.1907, -72.3641693}, R = 94.8929931328011);
          constant IdealGases.Common.DataRecord SrBr(name = "SrBr", MM = 0.167524, Hf = -381543.4087056183, H0 = 60332.38222583033, Tlimit = 1000, alow = {-754.9812420000001, -73.5953201, 4.82803581, -0.000716058465, 1.028527433e-006, -6.88837072e-010, 1.880257878e-013}, blow = {-8686.168450000001, 4.15115309}, ahigh = {3009976.114, -9193.19224, 15.26033745, -0.00600925395, 1.692611858e-006, -2.039438429e-010, 8.807775840000001e-015}, bhigh = {49228.06129999999, -70.6825383}, R = 49.63152742293642);
          constant IdealGases.Common.DataRecord SrBr2(name = "SrBr2", MM = 0.247428, Hf = -1643814.972436426, H0 = 66017.78699257966, Tlimit = 1000, alow = {-4632.45866, -72.4493864, 7.80021716, -0.000677212531, 8.53778024e-007, -5.63235174e-010, 1.510568795e-013}, blow = {-50822.3833, -5.28507476}, ahigh = {-11861.73059, -1.404383013, 7.50121557, -5.415983190000001e-007, 1.296969275e-010, -1.580911652e-014, 7.68158227e-019}, bhigh = {-51185.75210000001, -3.55203711}, R = 33.60360185589343);
          constant IdealGases.Common.DataRecord SrCL(name = "SrCL", MM = 0.123073, Hf = -1038959.658089102, H0 = 79628.49690833896, Tlimit = 1000, alow = {3555.34632, -172.9385697, 5.21345102, -0.001542910668, 2.025835568e-006, -1.327076633e-009, 3.54717596e-013}, blow = {-15882.88066, 0.4818144784}, ahigh = {2070217.324, -6199.89173, 11.50315072, -0.00367568546, 9.46173235e-007, -9.203765750000001e-011, 2.707242192e-015}, bhigh = {22714.71632, -45.61058514}, R = 67.55723838697359);
          constant IdealGases.Common.DataRecord SrCLplus(name = "SrCLplus", MM = 0.1230724514, Hf = 3316031.795560708, H0 = 77862.77018936505, Tlimit = 1000, alow = {1689.043529, -174.9284676, 5.06532864, -0.0009857327839999999, 1.071655138e-006, -5.988127129999999e-010, 1.395650932e-013}, blow = {48611.9026, 0.2492001711}, ahigh = {-21324.75783, -4.05794827, 4.50314939, 3.82620238e-005, 2.67695151e-009, 5.667610500000001e-014, 1.613288103e-018}, bhigh = {47693.2603, 3.637722496}, R = 67.55753952586014);
          constant IdealGases.Common.DataRecord SrCL2(name = "SrCL2", MM = 0.158526, Hf = -3058261.118050036, H0 = 90938.38234737518, Tlimit = 1000, alow = {1913.170011, -268.1156951, 8.0813343, -0.002393329295, 2.976397494e-006, -1.943902862e-009, 5.17430771e-013}, blow = {-59101.1185, -8.457827543000001}, ahigh = {-25927.16099, -5.26378585, 7.00447524, -1.970397814e-006, 4.6796712e-010, -5.67021588e-014, 2.742892387e-018}, bhigh = {-60453.9953, -2.192202775}, R = 52.44863303180551);
          constant IdealGases.Common.DataRecord SrF(name = "SrF", MM = 0.1066184032, Hf = -2847095.612851947, H0 = 87068.57091628248, Tlimit = 1000, alow = {27250.08615, -485.001972, 6.1126972, -0.003008469209, 3.3684658e-006, -1.987813072e-009, 4.88416109e-013}, blow = {-35368.9039, -6.68373918}, ahigh = {870234.0489999999, -2589.81877, 7.20026422, -0.001173446296, 1.996165066e-007, 1.103842667e-011, -2.343183859e-015}, bhigh = {-21336.71699, -16.67390309}, R = 77.98346017622593);
          constant IdealGases.Common.DataRecord SrFplus(name = "SrFplus", MM = 0.1066178546, Hf = 1964664.481252842, H0 = 85415.44973087461, Tlimit = 1000, alow = {40096.242, -594.494608, 6.18233033, -0.00271615975, 2.641369127e-006, -1.383123292e-009, 3.052935853e-013}, blow = {26971.49351, -8.313659449999999}, ahigh = {-47520.8206, -25.26802345, 4.51929528, 2.55642675e-005, 3.38254183e-009, -1.511394636e-013, 9.53749118e-018}, bhigh = {23838.61417, 1.892197325}, R = 77.98386143853246);
          constant IdealGases.Common.DataRecord SrF2(name = "SrF2", MM = 0.1256168064, Hf = -6247522.266256246, H0 = 105635.5545112792, Tlimit = 1000, alow = {41707.5965, -850.0132410000001, 10.02806064, -0.00609848519, 7.05626133e-006, -4.35937431e-009, 1.11130831e-012}, blow = {-92178.59849999999, -23.25100053}, ahigh = {-61262.6543, -19.64060822, 7.01555775, -6.51252678e-006, 1.490473613e-009, -1.75643704e-013, 8.317093849999999e-018}, bhigh = {-96567.0125, -5.40230876}, R = 66.1891687767028);
          constant IdealGases.Common.DataRecord SrH(name = "SrH", MM = 0.08862793999999999, Hf = 2473566.518639608, H0 = 98423.87174969881, Tlimit = 1000, alow = {-43177.9689, 767.64297, -1.594398638, 0.01500711077, -1.826296898e-005, 1.136757659e-008, -2.855588359e-012}, blow = {21796.85693, 33.2467423}, ahigh = {-226982.5428, 1345.209458, 1.152194421, 0.003109555289, -1.188080968e-006, 2.073091147e-010, -1.300839287e-014}, bhigh = {17355.47062, 21.12916944}, R = 93.81321511026886);
          constant IdealGases.Common.DataRecord SrI(name = "SrI", MM = 0.21452447, Hf = -36600.37477309698, H0 = 47934.50369554578, Tlimit = 1000, alow = {-2467.498501, -25.35495809, 4.60329848, -0.0001613676212, 2.694294049e-007, -1.564795762e-010, 3.82648228e-014}, blow = {-2175.538291, 6.41148188}, ahigh = {2201136.857, -7082.2307, 13.32597928, -0.00530586442, 1.63607115e-006, -2.205540591e-010, 1.078496824e-014}, bhigh = {42190.77170000001, -55.308332}, R = 38.75768577822381);
          constant IdealGases.Common.DataRecord SrI2(name = "SrI2", MM = 0.34142894, Hf = -814866.0216090645, H0 = 48916.93715242767, Tlimit = 1000, alow = {-4391.84969, -37.5726735, 7.6569935, -0.00035617213, 4.508689010000001e-007, -2.983230473e-010, 8.01865866e-014}, blow = {-35533.0346, -2.598281578}, ahigh = {-8090.381920000001, -0.734826323, 7.50064006, -2.863515042e-007, 6.87655697e-011, -8.398807359999999e-015, 4.08696816e-019}, bhigh = {-35721.0642, -1.693119087}, R = 24.35198375392549);
          constant IdealGases.Common.DataRecord SrO(name = "SrO", MM = 0.1036194, Hf = -137114.1986925228, H0 = 87243.40229725321, Tlimit = 1000, alow = {42248.9167, -591.3517869999999, 5.964363, -0.002105712736, 2.028373972e-006, -1.197885492e-009, 3.46628992e-013}, blow = {101.8053721, -7.51142747}, ahigh = {-51729330.5, 151082.1, -161.4513515, 0.08516051790000001, -2.091669402e-005, 2.452307103e-009, -1.108841292e-013}, bhigh = {-968782.9519999999, 1197.846971}, R = 80.24049550566787);
          constant IdealGases.Common.DataRecord SrOH(name = "SrOH", MM = 0.10462734, Hf = -1855019.213907187, H0 = 105581.0651403352, Tlimit = 1000, alow = {46400.06559999999, -993.868554, 9.78494896, -0.00577437762, 5.126164110000001e-006, -1.833418356e-009, 1.92601341e-013}, blow = {-20227.21196, -27.40670981}, ahigh = {2545648.379, -7416.19598, 13.81956204, -0.003096481934, 7.72389421e-007, -7.921280320000001e-011, 2.740829111e-015}, bhigh = {22313.02058, -61.4878113}, R = 79.46748909032763);
          constant IdealGases.Common.DataRecord SrOHplus(name = "SrOHplus", MM = 0.1046267914, Hf = 2964533.279188374, H0 = 106135.0429599431, Tlimit = 1000, alow = {38573.6694, -903.024233, 9.451103249999999, -0.00504251628, 4.190101890000001e-006, -1.196920603e-009, 1.606318743e-014}, blow = {39950.67720000001, -26.0148611}, ahigh = {867969.566, -2340.609538, 7.97682975, 0.0001023752569, -6.28603233e-008, 1.024851502e-011, -5.72368392e-016}, bhigh = {50731.5772, -20.27046917}, R = 79.46790577007029);
          constant IdealGases.Common.DataRecord Sr_OH_2(name = "Sr_OH_2", MM = 0.12163468, Hf = -4905628.666100819, H0 = 139860.7781925352, Tlimit = 1000, alow = {72050.90300000001, -1789.465226, 17.29429139, -0.01169280781, 1.106702894e-005, -4.49014609e-009, 6.603997460000001e-013}, blow = {-66053.94040000001, -63.88681219999999}, ahigh = {1750013.518, -4681.6015, 13.95548402, 0.000203501956, -1.253496115e-007, 2.044549432e-011, -1.142004855e-015}, bhigh = {-44271.7024, -50.5145685}, R = 68.35609712624722);
          constant IdealGases.Common.DataRecord SrS(name = "SrS", MM = 0.119685, Hf = 871882.9845009816, H0 = 79676.77653841332, Tlimit = 1000, alow = {12564.40807, -315.0436559, 5.72172251, -0.002630479718, 3.38469975e-006, -2.296256846e-009, 6.512086680000001e-013}, blow = {12772.9516, -3.693874943}, ahigh = {-13794329.47, 39213.3158, -36.0286638, 0.01818513386, -3.27585816e-006, 2.324312746e-010, -3.6145557e-015}, bhigh = {-241024.6179, 299.1679642}, R = 69.46962443079751);
          constant IdealGases.Common.DataRecord Sr2(name = "Sr2", MM = 0.17524, Hf = 1755137.736818078, H0 = 64854.6964163433, Tlimit = 1000, alow = {-110885.9753, 592.760401, 8.43968855, -0.02652801112, 4.43582597e-005, -3.39991549e-008, 9.965546679999999e-012}, blow = {31576.15033, -7.03396665}, ahigh = {209844.5682, 103.865013, 2.30933233, 0.0001330517507, -4.42643339e-008, 6.71141915e-012, -3.374128e-016}, bhigh = {36366.4269, 21.68088517}, R = 47.44619949783154);
          constant IdealGases.Common.DataRecord Ta(name = "Ta", MM = 0.1809479, Hf = 4324552.194305654, H0 = 34262.00580388057, Tlimit = 1000, alow = {-11509.07339, 47.8073043, 3.18558839, -0.00536652816, 1.288379705e-005, -1.045798666e-008, 3.050617695e-012}, blow = {92997.97630000001, 5.33605661}, ahigh = {1689726.898, -5986.85466, 9.565039670000001, -0.002511649459, 6.44303117e-007, -7.189237249999999e-011, 3.11335207e-015}, bhigh = {130671.0983, -43.3509627}, R = 45.94953575034582);
          constant IdealGases.Common.DataRecord Taplus(name = "Taplus", MM = 0.1809473514, Hf = 8564255.420209482, H0 = 35025.85117142533, Tlimit = 1000, alow = {286971.2865, -3084.920994, 14.30679704, -0.01984772164, 1.951445133e-005, -8.97094603e-009, 1.501974665e-012}, blow = {201382.8712, -63.0642783}, ahigh = {3656142.13, -12540.73524, 18.65022579, -0.007943274660000001, 2.151786937e-006, -2.816764844e-010, 1.413722944e-014}, bhigh = {263687.6455, -106.5864286}, R = 45.94967506111836);
          constant IdealGases.Common.DataRecord Taminus(name = "Taminus", MM = 0.1809484486, Hf = 4119789.004922146, H0 = 35458.32555980256, Tlimit = 1000, alow = {187398.2301, -1681.268679, 6.48004015, -0.0002254355782, 2.028434876e-006, -4.67980143e-009, 1.997027996e-012}, blow = {97934.96019999999, -20.49618155}, ahigh = {-4235467.48, 11010.56361, -4.73691107, 0.002503562129, -4.82185169e-007, 4.88640803e-011, -2.030547835e-015}, bhigh = {15746.99408, 64.918027}, R = 45.94939644041801);
          constant IdealGases.Common.DataRecord TaCL5(name = "TaCL5", MM = 0.3582129, Hf = -2135140.86176126, H0 = 75008.74479953123, Tlimit = 1000, alow = {63064.8329, -1771.221442, 22.55083356, -0.01360238041, 1.613009806e-005, -1.016307761e-008, 2.631917453e-012}, blow = {-87927.37109999999, -80.97864282000001}, ahigh = {-142644.4545, -38.9434032, 16.0314237, -1.333676355e-005, 3.084307611e-009, -3.66393006e-013, 1.745841795e-017}, bhigh = {-97012.9717, -42.56986372}, R = 23.21097872243015);
          constant IdealGases.Common.DataRecord TaO(name = "TaO", MM = 0.1969473, Hf = 1231470.068388853, H0 = 44509.90188745923, Tlimit = 1000, alow = {-13957.38049, 394.523699, -0.0630169641, 0.01308595441, -1.86233973e-005, 1.366155583e-008, -3.92455123e-012}, blow = {26451.95419, 27.41671469}, ahigh = {6106591.12, -19841.35246, 28.15797433, -0.01330045882, 3.87680749e-006, -5.068872769999999e-010, 2.443666035e-014}, bhigh = {152581.4433, -165.8307106}, R = 42.21673513675993);
          constant IdealGases.Common.DataRecord TaO2(name = "TaO2", MM = 0.2129467, Hf = -815518.6532592428, H0 = 50243.08430231603, Tlimit = 1000, alow = {15163.56303, 70.58414759999999, 0.691851699, 0.02020605733, -2.928317413e-005, 2.081417374e-008, -5.751106690000001e-012}, blow = {-22121.99468, 24.846625}, ahigh = {1297565.964, -4149.217430000001, 10.41680373, -0.001045478838, 2.754904271e-007, -3.29704313e-011, 1.356249074e-015}, bhigh = {3418.98567, -33.9264279}, R = 39.04485019021192);
          constant IdealGases.Common.DataRecord Ti(name = "Ti", MM = 0.047867, Hf = 9881546.785885891, H0 = 157501.8488729187, Tlimit = 1000, alow = {-45701.79399999999, 660.809202, 0.429525749, 0.00361502991, -3.54979281e-006, 1.759952494e-009, -3.052720871e-013}, blow = {52709.4793, 20.26149738}, ahigh = {-170478.6714, 1073.852803, 1.181955014, 0.0002245246352, 3.091697848e-007, -5.74002728e-011, 2.927371014e-015}, bhigh = {49780.69910000001, 17.40431368}, R = 173.699458917417);
          constant IdealGases.Common.DataRecord Tiplus(name = "Tiplus", MM = 0.0478664514, Hf = 23766625.59531204, H0 = 165038.9525219745, Tlimit = 1000, alow = {170745.7044, -1727.524602, 9.615885329999999, -0.0108965506, 8.20180965e-006, -2.871464413e-009, 3.420382976e-013}, blow = {144789.7558, -34.6314366}, ahigh = {-768546.308, 2545.8681, 0.342386278, 0.000709990136, 2.706231875e-008, -2.3716601e-011, 1.895443077e-015}, bhigh = {119882.1489, 24.8479915}, R = 173.7014496963525);
          constant IdealGases.Common.DataRecord Timinus(name = "Timinus", MM = 0.0478675486, Hf = 9593217.689865155, H0 = 157990.4177503671, Tlimit = 1000, alow = {-3006.48499, 204.0911689, 1.822638976, 0.001245254812, -1.309239865e-006, 7.37214322e-010, -1.724319779e-013}, blow = {53467.7205, 12.05926588}, ahigh = {23411.1764, 2.580413872, 2.497754577, 9.76907204e-007, -2.280024955e-010, 2.717202291e-014, -1.295670294e-018}, bhigh = {54546.62179999999, 7.99982395}, R = 173.6974681841134);
          constant IdealGases.Common.DataRecord TiCL(name = "TiCL", MM = 0.08331999999999999, Hf = 1810500.792126741, H0 = 116186.1017762842, Tlimit = 1000, alow = {-17141.77839, 310.3259047, 0.892093598, 0.01383436793, -1.885370354e-005, 1.212085912e-008, -3.032162427e-012}, blow = {15580.66453, 22.44778384}, ahigh = {-963322.542, 2868.829781, 1.973820676, 0.001752668011, -4.25543436e-007, 5.0491034e-011, -2.304720715e-015}, bhigh = {-1811.011561, 23.19450287}, R = 99.78963034085456);
          constant IdealGases.Common.DataRecord TiCL2(name = "TiCL2", MM = 0.118773, Hf = -1997339.462672493, H0 = 114043.343184057, Tlimit = 1000, alow = {13243.54656, -576.282932, 9.64004729, -0.00447512095, 5.398794869999999e-006, -3.52580049e-009, 9.74600455e-013}, blow = {-27920.66683, -22.18347625}, ahigh = {-3190012.95, 10157.63826, -4.84079477, 0.00682200634, -1.70075327e-006, 2.118106588e-010, -1.041245457e-014}, bhigh = {-94809.82980000001, 78.23195948}, R = 70.00304783073595);
          constant IdealGases.Common.DataRecord TiCL3(name = "TiCL3", MM = 0.154226, Hf = -3496946.04022668, H0 = 99691.01837563056, Tlimit = 1000, alow = {124328.2268, -2320.728253, 17.79895274, -0.01160889348, 1.006643154e-005, -4.81194069e-009, 1.006186828e-012}, blow = {-56096.0251, -67.32754065}, ahigh = {-94087.92310000002, -125.5351109, 10.66923972, -0.0002637456897, 7.95916935e-008, -1.176740054e-011, 6.41622348e-016}, bhigh = {-67691.1468, -23.69164216}, R = 53.91096183522882);
          constant IdealGases.Common.DataRecord TiCL4(name = "TiCL4", MM = 0.189679, Hf = -4023429.056458543, H0 = 113947.9910796662, Tlimit = 1000, alow = {81871.96800000001, -1758.32385, 18.92512121, -0.01133495876, 1.251952037e-005, -7.422681329999999e-009, 1.825440187e-012}, blow = {-86729.23109999999, -67.69594291}, ahigh = {-143256.2278, -43.1677485, 13.03337752, -1.371365738e-005, 3.093403483e-009, -3.60424516e-013, 1.691384523e-017}, bhigh = {-95889.46999999999, -32.47541011}, R = 43.83443607357694);
          constant IdealGases.Common.DataRecord TiO(name = "TiO", MM = 0.0638664, Hf = 775112.0307391679, H0 = 150205.9768516779, Tlimit = 1000, alow = {-11681.5246, 454.256565, -0.1139144613, 0.01275432333, -1.727656935e-005, 1.187369403e-008, -3.23657937e-012}, blow = {2924.306353, 27.02903947}, ahigh = {2330644.03, -7415.79386, 12.81799311, -0.004344555950000001, 1.186303111e-006, -1.367644275e-010, 5.70321225e-015}, bhigh = {51448.4136, -57.9399424}, R = 130.1853869953528);
          constant IdealGases.Common.DataRecord TiOplus(name = "TiOplus", MM = 0.06386585139999999, Hf = 10730632.97485454, H0 = 144257.2329036547, Tlimit = 1000, alow = {36912.5625, -149.2825538, 2.624977257, 0.00581862713, -7.52966211e-006, 4.74415435e-009, -1.186916989e-012}, blow = {82415.51169999999, 10.95428726}, ahigh = {342132.953, -2161.85106, 8.02517566, -0.002708700692, 1.004583805e-006, -1.50576685e-010, 8.04565811e-015}, bhigh = {93626.4699, -22.61587887}, R = 130.1865052722056);
          constant IdealGases.Common.DataRecord TiOCL(name = "TiOCL", MM = 0.0993194, Hf = -2459358.393224285, H0 = 122259.1054718413, Tlimit = 1000, alow = {35458.5651, -629.528714, 7.3701763, 0.00330201914, -6.12145875e-006, 4.73588025e-009, -1.374690357e-012}, blow = {-27970.87903, -12.94470159}, ahigh = {-127305.9873, -111.111885, 7.58288808, -3.3128718e-005, 7.31401409e-009, -8.37882226e-013, 3.87927506e-017}, bhigh = {-31393.56857, -12.47104274}, R = 83.71448075602551);
          constant IdealGases.Common.DataRecord TiOCL2(name = "TiOCL2", MM = 0.1347724, Hf = -4047950.470571125, H0 = 123986.8845549979, Tlimit = 1000, alow = {32890.5246, -738.918859, 10.55976857, 0.001577742341, -3.9071821e-006, 3.29057653e-009, -9.949471750000001e-013}, blow = {-64484.107, -24.17469934}, ahigh = {-132295.1633, -96.91212050000002, 10.07240769, -2.897248531e-005, 6.40177504e-009, -7.3384526e-013, 3.39928267e-017}, bhigh = {-68474.09640000001, -19.75043469}, R = 61.69269078832164);
          constant IdealGases.Common.DataRecord TiO2(name = "TiO2", MM = 0.07986579999999999, Hf = -3824290.246889157, H0 = 142134.5557172156, Tlimit = 1000, alow = {-1710.545601, 272.1435528, 0.596137896, 0.01925463599, -2.665500165e-005, 1.811109197e-008, -4.87671047e-012}, blow = {-39122.4177, 24.08605889}, ahigh = {154629.9764, -1046.25688, 7.78898583, -0.0001546805714, -7.05993595e-008, 3.100244802e-011, -2.49472543e-015}, bhigh = {-32663.3675, -15.9153466}, R = 104.1055370383819);
          constant IdealGases.Common.DataRecord U(name = "U", MM = 0.23802891, Hf = 2247626.139194605, H0 = 27304.64127235637, Tlimit = 1000, alow = {69657.3775, -1070.351517, 8.075842310000001, -0.01060034069, 9.25654801e-006, -3.21989976e-009, 4.058048809e-013}, blow = {68665.137, -22.40521678}, ahigh = {-4092498.96, 12748.88349, -12.18707506, 0.00725810568, -7.78777507e-007, -3.84435385e-011, 7.066508567e-015}, bhigh = {-16993.72664, 115.5026301}, R = 34.93051327252644);
          constant IdealGases.Common.DataRecord UF(name = "UF", MM = 0.2570273132, Hf = -191616.7444884609, H0 = 36521.65555143032, Tlimit = 1000, alow = {172553.3463, -1698.985561, 5.90292643, 0.01841977309, -4.633174310000001e-005, 4.376657200000001e-008, -1.451876566e-011}, blow = {2086.455917, -11.86592944}, ahigh = {-5325439.37, 15339.67086, -11.75044398, 0.00964721093, -2.49877819e-006, 3.155572896e-010, -1.544694839e-014}, bhigh = {-105719.6525, 122.0828149}, R = 32.34859321557893);
          constant IdealGases.Common.DataRecord UFplus(name = "UFplus", MM = 0.2570267646, Hf = 2167318.908857323, H0 = 36958.66854482439, Tlimit = 1000, alow = {1622640.597, -19173.26611, 87.5946122, -0.1699915707, 0.0001861251683, -1.036176702e-007, 2.324287412e-011}, blow = {161670.9643, -480.6891249}, ahigh = {539509.184, -2923.962095, 10.08511948, -0.002425945123, 5.92872548e-007, -6.79584554e-011, 3.152666445e-015}, bhigh = {82672.91220000001, -33.07089704}, R = 32.34866226067727);
          constant IdealGases.Common.DataRecord UFminus(name = "UFminus", MM = 0.2570278618, Hf = -605689.9509250013, H0 = 35622.62447300179, Tlimit = 1000, alow = {3692.32786, -149.1979606, 4.03398852, 0.002857429445, -5.17170256e-006, 3.98537911e-009, -9.47035544e-013}, blow = {-19152.81695, 6.059243838}, ahigh = {-4311143.56, 19748.17938, -27.60304763, 0.02276806261, -6.88874172e-006, 9.483511059999999e-010, -4.9106881e-014}, bhigh = {-138080.129, 224.0758537}, R = 32.34852417077533);
          constant IdealGases.Common.DataRecord UF2(name = "UF2", MM = 0.2760257164, Hf = -1938358.21523476, H0 = 54894.85616638001, Tlimit = 1000, alow = {-38824.9202, 445.493086, 4.71800919, 0.00164891148, 8.696243010000001e-006, -1.207439921e-008, 4.53679391e-012}, blow = {-68553.29330000001, 11.59725423}, ahigh = {-471677.682, 322.423686, 8.214090629999999, -0.000140741378, 6.54117805e-009, 1.818915497e-012, -2.287963719e-016}, bhigh = {-69952.3505, -9.648963156000001}, R = 30.12209191389676);
          constant IdealGases.Common.DataRecord UF2plus(name = "UF2plus", MM = 0.2760251678, Hf = 255214.1442806506, H0 = 52303.66170979283, Tlimit = 1000, alow = {5439.01016, -150.7096256, 6.87348519, 0.001530973969, -3.31669431e-006, 2.949453335e-009, -8.28170654e-013}, blow = {7256.01491, -2.205491833}, ahigh = {-3779149.61, 12987.37504, -10.27930641, 0.01048838051, -2.651047812e-006, 3.116973593e-010, -1.417216291e-014}, bhigh = {-74334.402, 118.9131079}, R = 30.12215178155214);
          constant IdealGases.Common.DataRecord UF2minus(name = "UF2minus", MM = 0.2760262650000001, Hf = -2457132.820313313, H0 = 47652.49060628342, Tlimit = 1000, alow = {806049.1730000001, -9404.254659999999, 44.4839277, -0.0686855877, 6.777809920000001e-005, -3.33882768e-008, 6.60485162e-012}, blow = {-36033.0613, -226.1594249}, ahigh = {10382318.55, -28401.13518, 34.9853337, -0.01053216396, 1.92462047e-006, -1.69874957e-010, 5.70985889e-015}, bhigh = {100157.2794, -209.4039075}, R = 30.12203204647934);
          constant IdealGases.Common.DataRecord UF3(name = "UF3", MM = 0.2950241196, Hf = -3596175.792130048, H0 = 63191.657093246, Tlimit = 1000, alow = {30710.27207, -634.078947, 11.14030799, -0.0002937554125, -1.865390371e-006, 2.37181947e-009, -7.44675407e-013}, blow = {-127183.8141, -23.48962529}, ahigh = {-3828876.42, 12968.91783, -7.26555429, 0.01048289752, -2.649840687e-006, 3.115594509e-010, -1.4165794e-014}, bhigh = {-211361.5913, 105.4464687}, R = 28.18234662058458);
          constant IdealGases.Common.DataRecord UF3plus(name = "UF3plus", MM = 0.295023571, Hf = -965161.6277127904, H0 = 63245.35336873134, Tlimit = 1000, alow = {-398415.589, 3480.89244, -2.519603507, 0.02283749282, -2.16884478e-005, 1.11126579e-008, -2.350882012e-012}, blow = {-55508.892, 58.53815975}, ahigh = {-1196316.388, 3972.78507, 4.53590711, 0.00413341615, -1.097960689e-006, 1.319641252e-010, -6.10112918e-015}, bhigh = {-61995.4174, 21.37623045}, R = 28.18239902600868);
          constant IdealGases.Common.DataRecord UF3minus(name = "UF3minus", MM = 0.2950246682, Hf = -4021496.840378447, H0 = 65615.96736336911, Tlimit = 1000, alow = {-231518.73, 2534.197822, -3.18071459, 0.02932741422, -2.85691226e-005, 1.345804152e-008, -2.465442912e-012}, blow = {-158038.7746, 59.73605435}, ahigh = {-191005.3149, -506.918131, 11.81482258, -0.0001711879404, -9.38483918e-008, 2.242009537e-011, -1.42819528e-015}, bhigh = {-143862.8681, -27.74680411}, R = 28.18229421535538);
          constant IdealGases.Common.DataRecord UF4(name = "UF4", MM = 0.3140225228, Hf = -5114784.136114202, H0 = 69716.59804778818, Tlimit = 1000, alow = {-50078.5238, -969.349355, 20.69596355, -0.02564852637, 4.19586012e-005, -3.20101339e-008, 9.422076860000001e-012}, blow = {-193162.6334, -71.72362935}, ahigh = {-1230291.173, 3876.46379, 7.62162591, 0.004094525220000001, -1.088530094e-006, 1.308042117e-010, -6.04439087e-015}, bhigh = {-221414.292, 6.270300658}, R = 26.47731100897964);
          constant IdealGases.Common.DataRecord UF4plus(name = "UF4plus", MM = 0.3140219742, Hf = -2042976.405184323, H0 = 64687.5622374837, Tlimit = 1000, alow = {38489.5633, -1343.282151, 16.46334809, -0.00719607986, 1.147165041e-005, -8.70587798e-009, 2.501076195e-012}, blow = {-74050.482, -52.95285534999999}, ahigh = {-1617630.159, 3765.93477, 9.16613853, 0.002426641067, -5.695320299999999e-007, 6.021096599999999e-011, -2.438874329e-015}, bhigh = {-106191.0645, -4.162641042}, R = 26.47735726514645);
          constant IdealGases.Common.DataRecord UF4minus(name = "UF4minus", MM = 0.3140230714, Hf = -5503846.766081914, H0 = 69666.13918674002, Tlimit = 1000, alow = {72031.7969, -1374.343862, 16.40877729, -0.00436306627, 2.460407959e-006, -1.498144731e-010, -1.239417075e-013}, blow = {-204517.4023, -51.72250795}, ahigh = {-4639200.11, 16268.24426, -9.59529105, 0.01441556535, -4.008173850000001e-006, 5.140230790000001e-010, -2.511687821e-014}, bhigh = {-312514.0933, 127.4038784}, R = 26.47726475297446);
          constant IdealGases.Common.DataRecord UF5(name = "UF5", MM = 0.333020926, Hf = -5854959.048429288, H0 = 70875.07167642673, Tlimit = 1000, alow = {161576.9193, -2976.611537, 25.3754242, -0.0193010567, 2.561852107e-005, -1.747402896e-008, 4.73205938e-012}, blow = {-223908.9616, -102.4264836}, ahigh = {-1695373.88, 3735.42535, 12.1874804, 0.002418608203, -5.67852616e-007, 6.00276561e-011, -2.430740809e-015}, bhigh = {-264510.7342, -18.83137475}, R = 24.96681544870847);
          constant IdealGases.Common.DataRecord UF5plus(name = "UF5plus", MM = 0.3330203774, Hf = -2563258.286668436, H0 = 70903.04258360378, Tlimit = 1000, alow = {162651.9713, -2915.370389, 24.36168077, -0.01382199656, 1.339849041e-005, -7.07857269e-009, 1.57340404e-012}, blow = {-92264.0485, -98.30243935}, ahigh = {-262847.8263, -117.4047323, 16.08988291, -3.66551671e-005, 8.221494970000001e-009, -9.53716052e-013, 4.46014508e-017}, bhigh = {-107629.3931, -47.63374165000001}, R = 24.96685657770803);
          constant IdealGases.Common.DataRecord UF5minus(name = "UF5minus", MM = 0.3330214746, Hf = -6874725.540597317, H0 = 75649.66502613644, Tlimit = 1000, alow = {-314213.0934, 2020.611008, 7.50849182, 0.01640034396, -1.562795472e-005, 7.99024601e-009, -1.671674534e-012}, blow = {-290764.7496, 4.690020575}, ahigh = {-1331518.187, 3905.51686, 10.58727667, 0.00411250727, -1.09327793e-006, 1.314215436e-010, -6.07577827e-015}, bhigh = {-304950.6955, -7.977511665}, R = 24.96677431984442);
          constant IdealGases.Common.DataRecord UF6(name = "UF6", MM = 0.3520193292, Hf = -6103760.418165129, H0 = 75630.36967459797, Tlimit = 1000, alow = {191567.406, -3426.39161, 28.0039589, -0.01326392086, 1.107123764e-005, -4.821754109999999e-009, 8.32513245e-013}, blow = {-246104.5194, -121.1612947}, ahigh = {-340902.792, -145.8950046, 19.10902533, -4.358451129999999e-005, 9.617604659999999e-009, -1.100915551e-012, 5.09264508e-017}, bhigh = {-264364.5561, -65.79130395999999}, R = 23.61936209268818);
          constant IdealGases.Common.DataRecord UF6minus(name = "UF6minus", MM = 0.3520198778, Hf = -7645324.368668365, H0 = 78775.65657174375, Tlimit = 1000, alow = {156923.0858, -3027.27994, 27.01442427, -0.01136860992, 8.29857616e-006, -2.582889593e-009, 2.790817248e-013}, blow = {-313530.7376, -112.8934794}, ahigh = {2699676.848, -6574.45967, 22.41731997, 0.000605779971, -4.51749171e-007, 7.821820469999999e-011, -4.56033472e-015}, bhigh = {-285566.7984, -91.82896336}, R = 23.61932528345421);
          constant IdealGases.Common.DataRecord UO(name = "UO", MM = 0.25402831, Hf = 120020.4378795419, H0 = 37548.13390680748, Tlimit = 1000, alow = {1007249.615, -12871.90666, 59.93123920000001, -0.1003445164, 8.529345550000001e-005, -2.634105066e-008, -5.350649790000001e-013}, blow = {66274.4252, -322.6786779}, ahigh = {-2458660.003, 3942.65216, 5.01603072, -0.0005450639469999999, 2.096321351e-007, -2.654652526e-011, 1.361108472e-015}, bhigh = {-26651.49645, 5.580598689}, R = 32.73049369969828);
          constant IdealGases.Common.DataRecord UOplus(name = "UOplus", MM = 0.2540277614, Hf = 2287041.084793814, H0 = 34737.25450859325, Tlimit = 1000, alow = {15628.34007, -122.4921454, 3.32414616, 0.002467496097, -6.851856739999999e-007, 5.55207319e-011, -5.89301203e-014}, blow = {69529.99740000001, 9.583869879}, ahigh = {-106371.4748, -1793.716133, 8.024449049999999, -0.001565116442, 5.06603391e-007, -7.37397747e-011, 4.07476643e-015}, bhigh = {77890.8584, -21.1528425}, R = 32.73056438468461);
          constant IdealGases.Common.DataRecord UOF(name = "UOF", MM = 0.2730267132, Hf = -1985823.063411511, H0 = 51297.01718871954, Tlimit = 1000, alow = {386.124847, 51.62286899999999, 4.88896252, 0.00726563356, -1.134176875e-005, 8.50904175e-009, -2.354655485e-012}, blow = {-67198.1338, 8.269521875000001}, ahigh = {-3805936.01, 12952.07909, -10.25373631, 0.01047841671, -2.648894949e-006, 3.114551623e-010, -1.416111895e-014}, bhigh = {-147897.6701, 118.4570601}, R = 30.45296155292104);
          constant IdealGases.Common.DataRecord UOF2(name = "UOF2", MM = 0.2920251164, Hf = -3819912.060139495, H0 = 61009.94400630945, Tlimit = 1000, alow = {-91066.1831, -101.4150169, 13.71057013, -0.01659931694, 3.082352584e-005, -2.490530206e-008, 7.580617639999999e-012}, blow = {-137468.6016, -34.70029665}, ahigh = {-1198944.06, 3852.17341, 4.63910975, 0.00408773844, -1.087067018e-006, 1.306398384e-010, -6.03690152e-015}, bhigh = {-161263.7583, 20.18237189}, R = 28.47177017682031);
          constant IdealGases.Common.DataRecord UOF3(name = "UOF3", MM = 0.3110235196, Hf = -4856989.72522334, H0 = 63748.10826364272, Tlimit = 1000, alow = {124925.6374, -2111.719498, 18.44931536, -0.01041493583, 1.469002962e-005, -1.049770051e-008, 2.922353602e-012}, blow = {-174384.4024, -66.49285435}, ahigh = {-1658296.049, 3714.43468, 9.20242554, 0.002412862293, -5.66624172e-007, 5.98906211e-011, -2.42453481e-015}, bhigh = {-210549.1714, -5.670532802}, R = 26.73261498260018);
          constant IdealGases.Common.DataRecord UOF4(name = "UOF4", MM = 0.3300219228, Hf = -5410584.593442651, H0 = 68912.79769248105, Tlimit = 1000, alow = {143716.4405, -2496.730363, 21.04827038, -0.00469256133, 8.741718649999999e-007, 1.517555623e-009, -7.76879974e-013}, blow = {-206128.4178, -82.46219615}, ahigh = {-299619.0288, -167.7276501, 16.12494871, -4.98441446e-005, 1.098253497e-008, -1.255803231e-012, 5.80448098e-017}, bhigh = {-219545.926, -50.24484645}, R = 25.1936960110336);
          constant IdealGases.Common.DataRecord UO2(name = "UO2", MM = 0.27002771, Hf = -1769521.73908374, H0 = 49847.09532218007, Tlimit = 1000, alow = {-112965.0727, 427.073027, 8.41369401, -0.00976428, 2.199903691e-005, -1.907665954e-008, 6.02988991e-012}, blow = {-62514.433, -13.00704863}, ahigh = {-1190542.635, 3832.18635, 2.153236312, 0.00408235191, -1.085924847e-006, 1.305134065e-010, -6.03121575e-015}, bhigh = {-83676.1801, 25.90742388}, R = 30.79118065327443);
          constant IdealGases.Common.DataRecord UO2plus(name = "UO2plus", MM = 0.2700271614, Hf = 190699.0346194115, H0 = 42871.68350020659, Tlimit = 1000, alow = {44880.2338, -648.923642, 6.87424356, 0.002281949316, 1.859218752e-007, -1.849509036e-009, 8.14996533e-013}, blow = {7891.74023, -10.28257233}, ahigh = {-1589957.42, 3657.74607, 3.74678542, 0.002394401448, -5.62410144e-007, 5.93945164e-011, -2.401047056e-015}, bhigh = {-20485.58817, 14.64015614}, R = 30.79124321009879);
          constant IdealGases.Common.DataRecord UO2minus(name = "UO2minus", MM = 0.2700282586, Hf = -2124592.529590901, H0 = 51021.98959261074, Tlimit = 1000, alow = {63419.7131, -719.61185, 8.30824162, 0.000962645545, -3.58373398e-006, 3.47355458e-009, -1.02279312e-012}, blow = {-67181.69869999999, -16.0603012}, ahigh = {-273825.164, 3228.53442, -0.2805114576, 0.006607310710000001, -2.070291015e-006, 2.851708013e-010, -1.466578192e-014}, bhigh = {-88934.3618, 41.45760316}, R = 30.79111809670427);
          constant IdealGases.Common.DataRecord UO2F(name = "UO2F", MM = 0.2890261132, Hf = -3452749.75659189, H0 = 54679.34307051395, Tlimit = 1000, alow = {83217.92390000001, -1327.082127, 12.4012539, -0.00408415101, 7.33159348e-006, -5.98740488e-009, 1.787869209e-012}, blow = {-115752.6888, -34.15298625}, ahigh = {-1614277.202, 3712.77186, 6.20330882, 0.002412618055, -5.665888019999999e-007, 5.98882352e-011, -2.424485602e-015}, bhigh = {-147835.7384, 8.736139132}, R = 28.76719998738163);
          constant IdealGases.Common.DataRecord UO2F2(name = "UO2F2", MM = 0.3080245164, Hf = -4396507.2742502, H0 = 61904.07576271744, Tlimit = 1000, alow = {99598.74299999999, -1530.010701, 13.58992177, 0.0053706558, -1.141444341e-005, 9.301197039999999e-009, -2.781220538e-012}, blow = {-158031.0734, -41.96260275}, ahigh = {-263655.2036, -203.2835065, 13.15092994, -6.00648683e-005, 1.321137913e-008, -1.508668985e-012, 6.96618275e-017}, bhigh = {-166444.4818, -35.66258175}, R = 26.99289036202185);
          constant IdealGases.Common.DataRecord UO3(name = "UO3", MM = 0.28602711, Hf = -2794278.524857312, H0 = 52948.63483394984, Tlimit = 1000, alow = {66376.77039999999, -758.2646579999999, 7.11284471, 0.01322149697, -2.106191042e-005, 1.545856318e-008, -4.37856629e-012}, blow = {-94133.69349999999, -8.588030428}, ahigh = {-1097362.721, 2808.784061, 5.96612147, 0.002861871152, -1.05284381e-006, 1.849985929e-010, -1.102849619e-014}, bhigh = {-117336.0017, 6.672828312}, R = 29.06882497956226);
          constant IdealGases.Common.DataRecord UO3minus(name = "UO3minus", MM = 0.2860276586, Hf = -4563036.051786915, H0 = 53935.6301258063, Tlimit = 1000, alow = {100014.3902, -1448.443754, 12.17532415, -0.002944956748, 5.675227999999999e-006, -4.91671042e-009, 1.525185713e-012}, blow = {-151925.3376, -34.71731375}, ahigh = {-1632938.634, 3667.49541, 6.24003065, 0.002396952522, -5.62949023e-007, 5.94541313e-011, -2.403730982e-015}, bhigh = {-184592.7385, 7.032059012}, R = 29.06876922566257);
          constant IdealGases.Common.DataRecord V(name = "V", MM = 0.0509415, Hf = 10154138.84553851, H0 = 155218.5153558494, Tlimit = 1000, alow = {-55353.7602, 559.333851, 2.675543482, -0.00624304963, 1.565902337e-005, -1.372845314e-008, 4.16838881e-012}, blow = {58206.6436, 9.524567490000001}, ahigh = {1200390.3, -5027.0053, 10.58830594, -0.005044326100000001, 1.488547375e-006, -1.785922508e-010, 8.113013866e-015}, bhigh = {91707.40909999999, -47.6833632}, R = 163.2160811911703);
          constant IdealGases.Common.DataRecord Vplus(name = "Vplus", MM = 0.0509409514, Hf = 23041293.47297585, H0 = 155038.5452753833, Tlimit = 1000, alow = {75688.3446, -841.527382, 7.55923271, -0.01441722656, 2.038356397e-005, -1.289073883e-008, 3.065656561e-012}, blow = {144447.8191, -19.91067645}, ahigh = {2347072.054, -9021.197190000001, 14.77349798, -0.00689189688, 1.968884877e-006, -2.539798544e-010, 1.226783122e-014}, bhigh = {195835.1444, -78.5559293}, R = 163.2178389192786);
          constant IdealGases.Common.DataRecord Vminus(name = "Vminus", MM = 0.0509420486, Hf = 9037446.974600077, H0 = 154651.4758733122, Tlimit = 1000, alow = {-3799.27356, 231.3840448, 1.72560819, 0.001429275357, -1.506038188e-006, 8.491815170000001e-010, -1.987980413e-013}, blow = {53474.0292, 12.61900982}, ahigh = {26001.0043, 2.096334097, 2.498006548, 8.991278839999999e-007, -2.139749508e-010, 2.581021334e-014, -1.240812796e-018}, bhigh = {54700.0708, 7.97790024}, R = 163.2143235009202);
          constant IdealGases.Common.DataRecord VCL4(name = "VCL4", MM = 0.1927535, Hf = -2734365.290383832, H0 = 113010.129517752, Tlimit = 1000, alow = {77198.3471, -1702.85404, 18.82697965, -0.01130896832, 1.266950765e-005, -7.625019339999999e-009, 1.907582465e-012}, blow = {-58637.4854, -65.59171105999999}, ahigh = {-1717776.251, 4550.441049999999, 8.164464799999999, 0.002224875998, -4.094111780000001e-007, 3.2717875e-011, -8.8586908e-016}, bhigh = {-96906.20060000001, 4.348293098}, R = 43.13525824433798);
          constant IdealGases.Common.DataRecord VN(name = "VN", MM = 0.0649482, Hf = 8052571.125912651, H0 = 135488.6509556847, Tlimit = 1000, alow = {-15817.37285, 486.816542, -1.045200388, 0.01685261043, -2.334616543e-005, 1.58871005e-008, -4.27908088e-012}, blow = {59814.814, 31.44995263}, ahigh = {1018619.667, -3932.30557, 9.856823609999999, -0.00328922171, 1.005181767e-006, -1.243211436e-010, 5.48677656e-015}, bhigh = {85573.18339999999, -35.52830762}, R = 128.0169735265951);
          constant IdealGases.Common.DataRecord VO(name = "VO", MM = 0.0669409, Hf = 2219610.223346266, H0 = 131057.4850353073, Tlimit = 1000, alow = {-13116.19784, 374.781697, 0.0930083486, 0.01244977714, -1.688540028e-005, 1.142443381e-008, -3.04058932e-012}, blow = {15237.8992, 25.36811755}, ahigh = {2986190.283, -10113.44974, 17.18161749, -0.00787670503, 2.562279547e-006, -3.54740035e-010, 1.770268056e-014}, bhigh = {79612.5488, -87.89993010000001}, R = 124.2061579691937);
          constant IdealGases.Common.DataRecord VO2(name = "VO2", MM = 0.0829403, Hf = -2805604.211704081, H0 = 128073.4335419573, Tlimit = 1000, alow = {-6678.58586, 391.159758, -1.028549847, 0.02401523419, -3.33737881e-005, 2.283623543e-008, -6.1991431e-012}, blow = {-30746.09276, 32.7791238}, ahigh = {121063.2401, -1627.832993, 9.252713099999999, -0.001572703139, 5.23143016e-007, -6.476071140000001e-011, 2.847226026e-015}, bhigh = {-20973.06345, -25.47380687}, R = 100.2464664342907);
          constant IdealGases.Common.DataRecord V4O10(name = "V4O10", MM = 0.36376, Hf = -7766561.705520123, H0 = 101154.6981526281, Tlimit = 1000, alow = {338573.916, -5353.92926, 29.93220131, 0.0581883652, -9.69634016e-005, 7.27475699e-008, -2.091628357e-011}, blow = {-318934.937, -146.6398396}, ahigh = {-1360273.27, -1341.69286, 40.9913859, -0.000393226553, 8.62849412e-008, -9.83594409e-012, 4.53563729e-016}, bhigh = {-348461.612, -190.7911348}, R = 22.85702661095228);
          constant IdealGases.Common.DataRecord W(name = "W", MM = 0.18384, Hf = 4630349.902088773, H0 = 33814.87162750217, Tlimit = 1000, alow = {159522.3922, -2673.843928, 20.60469727, -0.0625231523, 0.0001105654838, -8.45351161e-008, 2.336187771e-011}, blow = {113964.8616, -90.118369}, ahigh = {-8048745.96, 14657.00424, -0.2508531501, -0.002596486992, 1.409225475e-006, -2.233011706e-010, 1.262640862e-014}, bhigh = {-3091.130919, 39.5582219}, R = 45.22667536988686);
          constant IdealGases.Common.DataRecord Wplus(name = "Wplus", MM = 0.1838394514, Hf = 8854687.895353457, H0 = 33840.75046255279, Tlimit = 1000, alow = {-196928.4929, 2670.137332, -11.31686913, 0.0330818373, -3.6290355e-005, 2.066142971e-008, -4.808285562e-012}, blow = {182095.0862, 85.5210448}, ahigh = {6387743.399999999, -20618.11463, 27.59291576, -0.01244535845, 3.27120049e-006, -4.065463720000001e-010, 1.912595872e-014}, bhigh = {324517.443, -171.6919194}, R = 45.22681033196339);
          constant IdealGases.Common.DataRecord Wminus(name = "Wminus", MM = 0.1838405486, Hf = 4168783.948026143, H0 = 33710.8872182728, Tlimit = 1000, alow = {0, 0, 2.5, 0, 0, 0, 0}, blow = {91429.8137, 8.46116967}, ahigh = {0, 0, 2.5, 0, 0, 0, 0}, bhigh = {91429.8137, 8.46116967}, R = 45.22654040861582);
          constant IdealGases.Common.DataRecord WCL6(name = "WCL6", MM = 0.396558, Hf = -1244993.166195109, H0 = 77645.5272620903, Tlimit = 1000, alow = {33393.9167, -1697.36608, 25.60612352, -0.01425247881, 1.739682668e-005, -1.120537864e-008, 2.95152289e-012}, blow = {-56730.59239999999, -97.41466299000001}, ahigh = {-151673.5473, -34.5137925, 19.02867176, -1.242486969e-005, 2.917675103e-009, -3.50598144e-013, 1.685355887e-017}, bhigh = {-65357.79790000001, -58.94914959000001}, R = 20.96659757210799);
          constant IdealGases.Common.DataRecord WO(name = "WO", MM = 0.1998394, Hf = 2010292.820134568, H0 = 46332.76020644578, Tlimit = 1000, alow = {-19337.58411, 493.669084, -0.4116148220000001, 0.01307976507, -1.689145619e-005, 1.092748066e-008, -2.820593541e-012}, blow = {45110.179, 30.02592661}, ahigh = {1262156.956, -4177.263120000001, 9.35828647, -0.00288761222, 8.89393396e-007, -8.955318699999999e-011, 2.504359614e-015}, bhigh = {73133.8064, -31.4488229}, R = 41.60576943285459);
          constant IdealGases.Common.DataRecord WOCL4(name = "WOCL4", MM = 0.3416514000000001, Hf = -1678591.101924359, H0 = 65187.43666790184, Tlimit = 1000, alow = {26588.12693, -933.6913239999999, 13.21377385, 0.01270930811, -1.964716509e-005, 1.405106974e-008, -3.89938214e-012}, blow = {-67922.90790000001, -35.94869683}, ahigh = {-304902.8285, -353.942586, 16.26432703, -0.0001058245461, 2.340548846e-008, -2.685852021e-012, 1.245412684e-016}, bhigh = {-72725.46739999999, -49.91761253}, R = 24.33612740940034);
          constant IdealGases.Common.DataRecord WO2(name = "WO2", MM = 0.2158388, Hf = 134645.5966211821, H0 = 49642.82603498537, Tlimit = 1000, alow = {3120.918919, 241.3883468, -0.3024119184, 0.02324333417, -3.37881268e-005, 2.380934019e-008, -6.421592880000001e-012}, blow = {1442.005265, 29.57655179}, ahigh = {-753740.6680000001, 3204.64305, 0.6701965600000001, 0.00448823887, -8.858328459999999e-007, 6.24517175e-011, -9.046613900000001e-016}, bhigh = {-17694.2023, 34.0572401}, R = 38.52167450893908);
          constant IdealGases.Common.DataRecord WO2CL2(name = "WO2CL2", MM = 0.2867448, Hf = -2341915.180327594, H0 = 68018.03206195892, Tlimit = 1000, alow = {430.015448, -243.8547856, 7.97630699, 0.01715005722, -2.487975176e-005, 1.737644163e-008, -4.7719284e-012}, blow = {-82328.124, -7.844771421}, ahigh = {-240479.173, -306.8379644, 13.22814502, -9.10022071e-005, 2.00658102e-008, -2.296837607e-012, 1.062829386e-016}, bhigh = {-83674.93059999999, -34.91556626}, R = 28.99606897840868);
          constant IdealGases.Common.DataRecord WO3(name = "WO3", MM = 0.2318382, Hf = -1379087.712896321, H0 = 57229.32200129228, Tlimit = 1000, alow = {7262.46146, 34.2939109, 1.573061955, 0.02754971099, -3.99482731e-005, 2.809371537e-008, -7.77754573e-012}, blow = {-40017.3327, 18.57409963}, ahigh = {1732203.64, -6284.719779999999, 16.81358864, -0.00347208936, 8.079935799999999e-007, -6.589378720000001e-011, 1.142928957e-015}, bhigh = {-2473.075565, -74.0747409}, R = 35.86325290655294);
          constant IdealGases.Common.DataRecord WO3minus(name = "WO3minus", MM = 0.2318387486, Hf = -2805725.811271913, H0 = 59155.9395606572, Tlimit = 1000, alow = {163099.9684, -1967.609682, 12.01970914, 0.001681260779, -5.859360060000001e-006, 5.02861633e-009, -1.434012198e-012}, blow = {-70092.03989999999, -39.3690104}, ahigh = {463783.251, -1347.089334, 9.773637559999999, 0.001071395459, -3.84240366e-007, 5.7375319e-011, -3.157605982e-015}, bhigh = {-72395.1557, -23.91116343}, R = 35.86316804334235);
          constant IdealGases.Common.DataRecord Xe(name = "Xe", MM = 0.131293, Hf = 0, H0 = 47203.03443443291, Tlimit = 1000, alow = {0, 0, 2.5, 0, 0, 0, 0}, blow = {-745.375, 6.164454205}, ahigh = {4025.22668, -12.09507521, 2.514153347, -8.248102080000001e-006, 2.530232618e-009, -3.89233323e-013, 2.360439138e-017}, bhigh = {-668.5800730000001, 6.063710715}, R = 63.3276107637117);
          constant IdealGases.Common.DataRecord Xeplus(name = "Xeplus", MM = 0.1312924514, Hf = 8961309.042935578, H0 = 47203.23167033196, Tlimit = 1000, alow = {100.292362, -1.218753648, 2.506016493, -1.547411334e-005, 2.191372741e-008, -1.623684074e-011, 4.929132670000001e-015}, blow = {140766.5368, 7.516712465}, ahigh = {-12416.83887, -150.0654643, 2.964678293, -0.000469339666, 1.959138719e-007, -3.037761925e-011, 1.637361082e-015}, bhigh = {141496.6808, 4.565685735}, R = 63.32787537547646);
          constant IdealGases.Common.DataRecord Zn(name = "Zn", MM = 0.06539, Hf = 1994188.713870623, H0 = 94776.38782688484, Tlimit = 1000, alow = {0, 0, 2.5, 0, 0, 0, 0}, blow = {14938.05072, 5.11886101}, ahigh = {-175559.1489, 498.413924, 1.969386292, 0.0002608808787, -5.62719508e-008, 2.723336049e-012, 4.266685808e-016}, bhigh = {11737.73458, 8.961085649999999}, R = 127.1520415965744);
          constant IdealGases.Common.DataRecord Znplus(name = "Znplus", MM = 0.06538945139999999, Hf = 15950586.91683717, H0 = 94777.18297541796, Tlimit = 1000, alow = {0.000409834494, -4.34358162e-006, 2.500000019, -4.389036810000001e-011, 5.5639692e-014, -3.63822826e-017, 9.607881994999999e-021}, blow = {124697.9918, 5.8119955}, ahigh = {-343617.946, 956.7355239999999, 1.511478952, 0.000461346796, -8.786800980000001e-008, 7.558567779999999e-013, 1.168827311e-015}, bhigh = {118532.1933, 13.0074267}, R = 127.1531083681794);
          constant IdealGases.Common.DataRecord Zr(name = "Zr", MM = 0.091224, Hf = 6569747.116986759, H0 = 74712.91546084364, Tlimit = 1000, alow = {67158.9996, -943.5981740000001, 6.35975618, -0.0009790119730000001, -7.60822415e-006, 9.30871743e-009, -3.124675586e-012}, blow = {75880.19469999999, -16.65770522}, ahigh = {6006771.84, -15669.60605, 17.9698235, -0.00676340965, 1.733678968e-006, -2.064699786e-010, 9.334092610000001e-015}, bhigh = {173463.6249, -105.1117377}, R = 91.1434710163992);
          constant IdealGases.Common.DataRecord Zrplus(name = "Zrplus", MM = 0.0912234514, Hf = 13661468.32721131, H0 = 81907.57842779889, Tlimit = 1000, alow = {173984.2193, -2224.598466, 14.00787829, -0.02378785396, 2.641058912e-005, -1.442565487e-008, 3.135982142e-012}, blow = {159821.0714, -58.1672881}, ahigh = {729813.716, -2017.117556, 5.0374983, -0.000550337195, 1.023753499e-007, -1.261537793e-011, 7.092401041999999e-016}, bhigh = {162088.4945, -9.820640859999999}, R = 91.14401913541281);
          constant IdealGases.Common.DataRecord Zrminus(name = "Zrminus", MM = 0.09122454860000001, Hf = 6061442.961198715, H0 = 84949.69960311757, Tlimit = 1000, alow = {30466.62367, -807.427721, 9.21300611, -0.01614342054, 1.908653551e-005, -1.138888914e-008, 2.745019116e-012}, blow = {69030.3403, -28.62644371}, ahigh = {84718.61159999999, 317.543934, 2.251491246, 0.0001018645389, -2.285208242e-008, 2.647293502e-012, -1.235813604e-016}, bhigh = {64223.376, 10.81261057}, R = 91.14292290397806);
          constant IdealGases.Common.DataRecord ZrN(name = "ZrN", MM = 0.1052307, Hf = 6779124.342991162, H0 = 84223.2352345846, Tlimit = 1000, alow = {22591.09156, -180.2590198, 3.130058377, 0.00542770928, -8.264614840000001e-006, 5.95843822e-009, -1.670274535e-012}, blow = {85788.81490000001, 8.470724779999999}, ahigh = {-72557.9089, -81.267966, 4.5599244, 1.29116165e-005, 5.203830769999999e-009, -5.92743667e-013, 2.731548854e-017}, bhigh = {84686.48390000001, 1.493633264}, R = 79.01184730311593);
          constant IdealGases.Common.DataRecord ZrO(name = "ZrO", MM = 0.1072234, Hf = 782690.2336616821, H0 = 83658.11940304076, Tlimit = 1000, alow = {-509176.14, 8652.77009, -52.9474015, 0.1728961761, -0.0002457230895, 1.672135156e-007, -4.423012380000001e-011}, blow = {-30951.29818, 313.2576719}, ahigh = {464809.831, 344.231447, 4.81577918, -0.000466063314, 2.140489079e-007, -2.054364483e-011, 4.08466776e-016}, bhigh = {7317.3407, 1.502933548}, R = 77.54344667302101);
          constant IdealGases.Common.DataRecord ZrOplus(name = "ZrOplus", MM = 0.1072228514, Hf = 6720713.957808437, H0 = 88265.83024446596, Tlimit = 1000, alow = {10329.11549, 73.0466122, 2.606345299, 0.005099300290000001, -6.25033876e-006, 3.79746002e-009, -9.198416899999999e-013}, blow = {85332.33779999999, 12.67311019}, ahigh = {-493716.656, 669.990076, 4.57535347, -0.00069232379, 4.28060094e-007, -7.54766022e-011, 4.41427986e-015}, bhigh = {80188.80660000001, 2.928943704}, R = 77.5438434199298);
          constant IdealGases.Common.DataRecord ZrO2(name = "ZrO2", MM = 0.1232228, Hf = -2572922.681516732, H0 = 97451.63232778349, Tlimit = 1000, alow = {36376.49, -262.0658297, 3.69286687, 0.01214524156, -1.822445342e-005, 1.299215204e-008, -3.61590011e-012}, blow = {-38019.9088, 8.290857600000001}, ahigh = {2854363.887, -8738.589889999999, 16.21315114, -0.004417922830000001, 8.959096920000001e-007, -4.054667109999999e-011, -2.147732083e-015}, bhigh = {15275.10023, -74.8199549}, R = 67.47511012572349);
          annotation(
            Documentation(info = "<HTML>
<p>This package contains ideal gas models for the 1241 ideal gases from</p>
<blockquote>
  <p>McBride B.J., Zehe M.J., and Gordon S. (2002): <b>NASA Glenn Coefficients
  for Calculating Thermodynamic Properties of Individual Species</b>. NASA
  report TP-2002-211556</p>
</blockquote>

<pre>
 Ag        BaOH+           C2H4O_ethylen_o DF      In2I4    Nb      ScO2
 Ag+       Ba_OH_2         CH3CHO_ethanal  DOCl    In2I6    Nb+     Sc2O
 Ag-       BaS             CH3COOH         DO2     In2O     Nb-     Sc2O2
 Air       Ba2             OHCH2COOH       DO2-    K        NbCl5   Si
 Al        Be              C2H5            D2      K+       NbO     Si+
 Al+       Be+             C2H5Br          D2+     K-       NbOCl3  Si-
 Al-       Be++            C2H6            D2-     KAlF4    NbO2    SiBr
 AlBr      BeBr            CH3N2CH3        D2O     KBO2     Ne      SiBr2
 AlBr2     BeBr2           C2H5OH          D2O2    KBr      Ne+     SiBr3
 AlBr3     BeCl            CH3OCH3         D2S     KCN      Ni      SiBr4
 AlC       BeCl2           CH3O2CH3        e-      KCl      Ni+     SiC
 AlC2      BeF             CCN             F       KF       Ni-     SiC2
 AlCl      BeF2            CNC             F+      KH       NiCl    SiCl
 AlCl+     BeH             OCCN            F-      KI       NiCl2   SiCl2
 AlCl2     BeH+            C2N2            FCN     Kli      NiO     SiCl3
 AlCl3     BeH2            C2O             FCO     KNO2     NiS     SiCl4
 AlF       BeI             C3              FO      KNO3     O       SiF
 AlF+      BeI2            C3H3_1_propynl  FO2_FOO KNa      O+      SiFCl
 AlFCl     BeN             C3H3_2_propynl  FO2_OFO KO       O-      SiF2
 AlFCl2    BeO             C3H4_allene     F2      KOH      OD      SiF3
 AlF2      BeOH            C3H4_propyne    F2O     K2       OD-     SiF4
 AlF2-     BeOH+           C3H4_cyclo      F2O2    K2+      OH      SiH
 AlF2Cl    Be_OH_2         C3H5_allyl      FS2F    K2Br2    OH+     SiH+
 AlF3      BeS             C3H6_propylene  Fe      K2CO3    OH-     SiHBr3
 AlF4-     Be2             C3H6_cyclo      Fe+     K2C2N2   O2      SiHCl
 AlH       Be2Cl4          C3H6O_propylox  Fe_CO_5 K2Cl2    O2+     SiHCl3
 AlHCl     Be2F4           C3H6O_acetone   FeCl    K2F2     O2-     SiHF
 AlHCl2    Be2O            C3H6O_propanal  FeCl2   K2I2     O3      SiHF3
 AlHF      Be2OF2          C3H7_n_propyl   FeCl3   K2O      P       SiHI3
 AlHFCl    Be2O2           C3H7_i_propyl   FeO     K2O+     P+      SiH2
 AlHF2     Be3O3           C3H8            Fe_OH_2 K2O2     P-      SiH2Br2
 AlH2      Be4O4           C3H8O_1propanol Fe2Cl4  K2O2H2   PCl     SiH2Cl2
 AlH2Cl    Br              C3H8O_2propanol Fe2Cl6  K2SO4    PCl2    SiH2F2
 AlH2F     Br+             CNCOCN          Ga      Kr       PCl2-   SiH2I2
 AlH3      Br-             C3O2            Ga+     Kr+      PCl3    SiH3
 AlI       BrCl            C4              GaBr    li       PCl5    SiH3Br
 AlI2      BrF             C4H2_butadiyne  GaBr2   li+      PF      SiH3Cl
 AlI3      BrF3            C4H4_1_3-cyclo  GaBr3   li-      PF+     SiH3F
 AlN       BrF5            C4H6_butadiene  GaCl    liAlF4   PF-     SiH3I
 AlO       BrO             C4H6_1butyne    GaCl2   liBO2    PFCl    SiH4
 AlO+      OBrO            C4H6_2butyne    GaCl3   liBr     PFCl-   SiI
 AlO-      BrOO            C4H6_cyclo      GaF     liCl     PFCl2   SiI2
 AlOCl     BrO3            C4H8_1_butene   GaF2    liF      PFCl4   SiN
 AlOCl2    Br2             C4H8_cis2_buten GaF3    liH      PF2     SiO
 AlOF      BrBrO           C4H8_isobutene  GaH     liI      PF2-    SiO2
 AlOF2     BrOBr           C4H8_cyclo      GaI     liN      PF2Cl   SiS
 AlOF2-    C               C4H9_n_butyl    GaI2    liNO2    PF2Cl3  SiS2
 AlOH      C+              C4H9_i_butyl    GaI3    liNO3    PF3     Si2
 AlOHCl    C-              C4H9_s_butyl    GaO     liO      PF3Cl2  Si2C
 AlOHCl2   CBr             C4H9_t_butyl    GaOH    liOF     PF4Cl   Si2F6
 AlOHF     CBr2            C4H10_n_butane  Ga2Br2  liOH     PF5     Si2N
 AlOHF2    CBr3            C4H10_isobutane Ga2Br4  liON     PH      Si3
 AlO2      CBr4            C4N2            Ga2Br6  li2      PH2     Sn
 AlO2-     CCl             C5              Ga2Cl2  li2+     PH2-    Sn+
 Al_OH_2   CCl2            C5H6_1_3cyclo   Ga2Cl4  li2Br2   PH3     Sn-
 Al_OH_2Cl CCl2Br2         C5H8_cyclo      Ga2Cl6  li2F2    PN      SnBr
 Al_OH_2F  CCl3            C5H10_1_pentene Ga2F2   li2I2    PO      SnBr2
 Al_OH_3   CCl3Br          C5H10_cyclo     Ga2F4   li2O     PO-     SnBr3
 AlS       CCl4            C5H11_pentyl    Ga2F6   li2O+    POCl3   SnBr4
 AlS2      CF              C5H11_t_pentyl  Ga2I2   li2O2    POFCl2  SnCl
 Al2       CF+             C5H12_n_pentane Ga2I4   li2O2H2  POF2Cl  SnCl2
 Al2Br6    CFBr3           C5H12_i_pentane Ga2I6   li2SO4   POF3    SnCl3
 Al2C2     CFCl            CH3C_CH3_2CH3   Ga2O    li3+     PO2     SnCl4
 Al2Cl6    CFClBr2         C6D5_phenyl     Ge      li3Br3   PO2-    SnF
 Al2F6     CFCl2           C6D6            Ge+     li3Cl3   PS      SnF2
 Al2I6     CFCl2Br         C6H2            Ge-     li3F3    P2      SnF3
 Al2O      CFCl3           C6H5_phenyl     GeBr    li3I3    P2O3    SnF4
 Al2O+     CF2             C6H5O_phenoxy   GeBr2   Mg       P2O4    SnI
 Al2O2     CF2+            C6H6            GeBr3   Mg+      P2O5    SnI2
 Al2O2+    CF2Br2          C6H5OH_phenol   GeBr4   MgBr     P3      SnI3
 Al2O3     CF2Cl           C6H10_cyclo     GeCl    MgBr2    P3O6    SnI4
 Al2S      CF2ClBr         C6H12_1_hexene  GeCl2   MgCl     P4      SnO
 Al2S2     CF2Cl2          C6H12_cyclo     GeCl3   MgCl+    P4O6    SnO2
 Ar        CF3             C6H13_n_hexyl   GeCl4   MgCl2    P4O7    SnS
 Ar+       CF3+            C6H14_n_hexane  GeF     MgF      P4O8    SnS2
 B         CF3Br           C7H7_benzyl     GeF2    MgF+     P4O9    Sn2
 B+        CF3Cl           C7H8            GeF3    MgF2     P4O10   Sr
 B-        CF4             C7H8O_cresol_mx GeF4    MgF2+    Pb      Sr+
 BBr       CH+             C7H14_1_heptene GeH4    MgH      Pb+     SrBr
 BBr2      CHBr3           C7H15_n_heptyl  GeI     MgI      Pb-     SrBr2
 BBr3      CHCl            C7H16_n_heptane GeO     MgI2     PbBr    SrCl
 BC        CHClBr2         C7H16_2_methylh GeO2    MgN      PbBr2   SrCl+
 BC2       CHCl2           C8H8_styrene    GeS     MgO      PbBr3   SrCl2
 BCl       CHCl2Br         C8H10_ethylbenz GeS2    MgOH     PbBr4   SrF
 BCl+      CHCl3           C8H16_1_octene  Ge2     MgOH+    PbCl    SrF+
 BClOH     CHF             C8H17_n_octyl   H       Mg_OH_2  PbCl2   SrF2
 BCl_OH_2  CHFBr2          C8H18_n_octane  H+      MgS      PbCl3   SrH
 BCl2      CHFCl           C8H18_isooctane H-      Mg2      PbCl4   SrI
 BCl2+     CHFClBr         C9H19_n_nonyl   HAlO    Mg2F4    PbF     SrI2
 BCl2OH    CHFCl2          C10H8_naphthale HAlO2   Mn       PbF2    SrO
 BF        CHF2            C10H21_n_decyl  HBO     Mn+      PbF3    SrOH
 BFCl      CHF2Br          C12H9_o_bipheny HBO+    Mo       PbF4    SrOH+
 BFCl2     CHF2Cl          C12H10_biphenyl HBO2    Mo+      PbI     Sr_OH_2
 BFOH      CHF3            Ca              HBS     Mo-      PbI2    SrS
 BF_OH_2   CHI3            Ca+             HBS+    MoO      PbI3    Sr2
 BF2       CH2             CaBr            HCN     MoO2     PbI4    Ta
 BF2+      CH2Br2          CaBr2           HCO     MoO3     PbO     Ta+
 BF2-      CH2Cl           CaCl            HCO+    MoO3-    PbO2    Ta-
 BF2Cl     CH2ClBr         CaCl+           HCCN    Mo2O6    PbS     TaCl5
 BF2OH     CH2Cl2          CaCl2           HCCO    Mo3O9    PbS2    TaO
 BF3       CH2F            CaF             HCl     Mo4O12   Rb      TaO2
 BF4-      CH2FBr          CaF+            HD      Mo5O15   Rb+     Ti
 BH        CH2FCl          CaF2            HD+     N        Rb-     Ti+
 BHCl      CH2F2           CaH             HDO     N+       RbBO2   Ti-
 BHCl2     CH2I2           CaI             HDO2    N-       RbBr    TiCl
 BHF       CH3             CaI2            HF      NCO      RbCl    TiCl2
 BHFCl     CH3Br           CaO             HI      ND       RbF     TiCl3
 BHF2      CH3Cl           CaO+            HNC     ND2      RbH     TiCl4
 BH2       CH3F            CaOH            HNCO    ND3      RbI     TiO
 BH2Cl     CH3I            CaOH+           HNO     NF       RbK     TiO+
 BH2F      CH2OH           Ca_OH_2         HNO2    NF2      Rbli    TiOCl
 BH3       CH2OH+          CaS             HNO3    NF3      RbNO2   TiOCl2
 BH3NH3    CH3O            Ca2             HOCl    NH       RbNO3   TiO2
 BH4       CH4             Cd              HOF     NH+      RbNa    U
 BI        CH3OH           Cd+             HO2     NHF      RbO     UF
 BI2       CH3OOH          Cl              HO2-    NHF2     RbOH    UF+
 BI3       CI              Cl+             HPO     NH2      Rb2Br2  UF-
 BN        CI2             Cl-             HSO3F   NH2F     Rb2Cl2  UF2
 BO        CI3             ClCN            H2      NH3      Rb2F2   UF2+
 BO-       CI4             ClF             H2+     NH2OH    Rb2I2   UF2-
 BOCl      CN              ClF3            H2-     NH4+     Rb2O    UF3
 BOCl2     CN+             ClF5            HBOH    NO       Rb2O2   UF3+
 BOF       CN-             ClO             HCOOH   NOCl     Rb2O2H2 UF3-
 BOF2      CNN             ClO2            H2F2    NOF      Rb2SO4  UF4
 BOH       CO              Cl2             H2O     NOF3     Rn      UF4+
 BO2       CO+             Cl2O            H2O+    NO2      Rn+     UF4-
 BO2-      COCl            Co              H2O2    NO2-     S       UF5
 B_OH_2    COCl2           Co+             H2S     NO2Cl    S+      UF5+
 BS        COFCl           Co-             H2SO4   NO2F     S-      UF5-
 BS2       COF2            Cr              H2BOH   NO3      SCl     UF6
 B2        COHCl           Cr+             HB_OH_2 NO3-     SCl2    UF6-
 B2C       COHF            Cr-             H3BO3   NO3F     SCl2+   UO
 B2Cl4     COS             CrN             H3B3O3  N2       SD      UO+
 B2F4      CO2             CrO             H3B3O6  N2+      SF      UOF
 B2H       CO2+            CrO2            H3F3    N2-      SF+     UOF2
 B2H2      COOH            CrO3            H3O+    NCN      SF-     UOF3
 B2H3      CP              CrO3-           H4F4    N2D2_cis SF2     UOF4
 B2H3_db   CS              Cs              H5F5    N2F2     SF2+    UO2
 B2H4      CS2             Cs+             H6F6    N2F4     SF2-    UO2+
 B2H4_db   C2              Cs-             H7F7    N2H2     SF3     UO2-
 B2H5      C2+             CsBO2           He      NH2NO2   SF3+    UO2F
 B2H5_db   C2-             CsBr            He+     N2H4     SF3-    UO2F2
 B2H6      C2Cl            CsCl            Hg      N2O      SF4     UO3
 B2O       C2Cl2           CsF             Hg+     N2O+     SF4+    UO3-
 B2O2      C2Cl3           CsH             HgBr2   N2O3     SF4-    V
 B2O3      C2Cl4           CsI             I       N2O4     SF5     V+
 B2_OH_4   C2Cl6           Csli            I+      N2O5     SF5+    V-
 B2S       C2F             CsNO2           I-      N3       SF5-    VCl4
 B2S2      C2FCl           CsNO3           IF5     N3H      SF6     VN
 B2S3      C2FCl3          CsNa            IF7     Na       SF6-    VO
 B3H7_C2v  C2F2            CsO             I2      Na+      SH      VO2
 B3H7_Cs   C2F2Cl2         CsOH            In      Na-      SH-     V4O10
 B3H9      C2F3            CsRb            In+     NaAlF4   SN      W
 B3N3H6    C2F3Cl          Cs2             InBr    NaBO2    SO      W+
 B3O3Cl3   C2F4            Cs2Br2          InBr2   NaBr     SO-     W-
 B3O3FCl2  C2F6            Cs2CO3          InBr3   NaCN     SOF2    WCl6
 B3O3F2Cl  C2H             Cs2Cl2          InCl    NaCl     SO2     WO
 B3O3F3    C2HCl           Cs2F2           InCl2   NaF      SO2-    WOCl4
 B4H4      C2HCl3          Cs2I2           InCl3   NaH      SO2Cl2  WO2
 B4H10     C2HF            Cs2O            InF     NaI      SO2FCl  WO2Cl2
 B4H12     C2HFCl2         Cs2O+           InF2    Nali     SO2F2   WO3
 B5H9      C2HF2Cl         Cs2O2           InF3    NaNO2    SO3     WO3-
 Ba        C2HF3           Cs2O2H2         InH     NaNO3    S2      Xe
 Ba+       C2H2_vinylidene Cs2SO4          InI     NaO      S2-     Xe+
 BaBr      C2H2Cl2         Cu              InI2    NaOH     S2Cl2   Zn
 BaBr2     C2H2FCl         Cu+             InI3    NaOH+    S2F2    Zn+
 BaCl      C2H2F2          Cu-             InO     Na2      S2O     Zr
 BaCl+     CH2CO_ketene    CuCl            InOH    Na2Br2   S3      Zr+
 BaCl2     O_CH_2O         CuF             In2Br2  Na2Cl2   S4      Zr-
 BaF       HO_CO_2OH       CuF2            In2Br4  Na2F2    S5      ZrN
 BaF+      C2H3_vinyl      CuO             In2Br6  Na2I2    S6      ZrO
 BaF2      CH2Br-COOH      Cu2             In2Cl2  Na2O     S7      ZrO+
 BaH       C2H3Cl          Cu3Cl3          In2Cl4  Na2O+    S8      ZrO2
 BaI       CH2Cl-COOH      D               In2Cl6  Na2O2    Sc
 BaI2      C2H3F           D+              In2F2   Na2O2H2  Sc+
 BaO       CH3CN           D-              In2F4   Na2SO4   Sc-
 BaO+      CH3CO_acetyl    DBr             In2F6   Na3Cl3   ScO
 BaOH      C2H4            DCl             In2I2   Na3F3    ScO+
</pre>
</HTML>"));
        end SingleGasesData;
        annotation(
          Documentation(info = "<html>

</html>"));
      end Common;

      package SingleGases "Media models of ideal gases from NASA tables"
        extends Modelica.Icons.VariantsPackage;

        package Ar "Ideal gas \"Ar\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Argon", data = Common.SingleGasesData.Ar, fluidConstants = {Common.FluidData.Ar});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/Ar.png\"></HTML>"));
        end Ar;

        package CH4 "Ideal gas \"CH4\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Methane", data = Common.SingleGasesData.CH4, fluidConstants = {Common.FluidData.CH4});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/CH4.png\"></HTML>"));
        end CH4;

        package CH3OH "Ideal gas \"CH3OH\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Methanol", data = Common.SingleGasesData.CH3OH, fluidConstants = {Common.FluidData.CH3OH});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/CH3OH.png\"></HTML>"));
        end CH3OH;

        package CO "Ideal gas \"CO\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Carbon Monoxide", data = Common.SingleGasesData.CO, fluidConstants = {Common.FluidData.CO});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/CO.png\"></HTML>"));
        end CO;

        package CO2 "Ideal gas \"CO2\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Carbon Dioxide", data = Common.SingleGasesData.CO2, fluidConstants = {Common.FluidData.CO2});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/CO2.png\"></HTML>"));
        end CO2;

        package C2H2_vinylidene "Ideal gas \"C2H2_vinylidene\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Acetylene", data = Common.SingleGasesData.C2H2_vinylidene, fluidConstants = {Common.FluidData.C2H2_vinylidene});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/C2H2_vinylidene.png\"></HTML>"));
        end C2H2_vinylidene;

        package C2H4 "Ideal gas \"C2H4\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Ethylene", data = Common.SingleGasesData.C2H4, fluidConstants = {Common.FluidData.C2H4});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/C2H4.png\"></HTML>"));
        end C2H4;

        package C2H5OH "Ideal gas \"C2H5OH\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Ethanol", data = Common.SingleGasesData.C2H5OH, fluidConstants = {Common.FluidData.C2H5OH});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/C2H5OH.png\"></HTML>"));
        end C2H5OH;

        package C2H6 "Ideal gas \"C2H6\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Ethane", data = Common.SingleGasesData.C2H6, fluidConstants = {Common.FluidData.C2H6});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/C2H6.png\"></HTML>"));
        end C2H6;

        package C3H6_propylene "Ideal gas \"C3H6_propylene\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Propylene", data = Common.SingleGasesData.C3H6_propylene, fluidConstants = {Common.FluidData.C3H6_propylene});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/C3H6_propylene.png\"></HTML>"));
        end C3H6_propylene;

        package C3H8 "Ideal gas \"C3H8\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Propane", data = Common.SingleGasesData.C3H8, fluidConstants = {Common.FluidData.C3H8});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/C3H8.png\"></HTML>"));
        end C3H8;

        package C3H8O_1propanol "Ideal gas \"C3H8O_1propanol\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "1-Propanol", data = Common.SingleGasesData.C3H8O_1propanol, fluidConstants = {Common.FluidData.C3H7OH});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/C3H8O_1propanol.png\"></HTML>"));
        end C3H8O_1propanol;

        package C4H8_1_butene "Ideal gas \"C4H8_1_butene\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "1-Butene", data = Common.SingleGasesData.C4H8_1_butene, fluidConstants = {Common.FluidData.C4H8_1_butene});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/C4H8_1_butene.png\"></HTML>"));
        end C4H8_1_butene;

        package C4H10_n_butane "Ideal gas \"C4H10_n_butane\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "N-Butane", data = Common.SingleGasesData.C4H10_n_butane, fluidConstants = {Common.FluidData.C4H10_n_butane});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/C4H10_n_butane.png\"></HTML>"));
        end C4H10_n_butane;

        package C5H10_1_pentene "Ideal gas \"C5H10_1_pentene\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "1-Pentene", data = Common.SingleGasesData.C5H10_1_pentene, fluidConstants = {Common.FluidData.C5H10_1_pentene});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/C5H10_1_pentene.png\"></HTML>"));
        end C5H10_1_pentene;

        package C5H12_n_pentane "Ideal gas \"C5H12_n_pentane\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "N-Pentane", data = Common.SingleGasesData.C5H12_n_pentane, fluidConstants = {Common.FluidData.C5H12_n_pentane});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/C5H12_n_pentane.png\"></HTML>"));
        end C5H12_n_pentane;

        package C6H6 "Ideal gas \"C6H6\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Benzene", data = Common.SingleGasesData.C6H6, fluidConstants = {Common.FluidData.C6H6});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/C6H6.png\"></HTML>"));
        end C6H6;

        package C6H12_1_hexene "Ideal gas \"C6H12_1_hexene\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "1-Hexene", data = Common.SingleGasesData.C6H12_1_hexene, fluidConstants = {Common.FluidData.C6H12_1_hexene});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/C6H12_1_hexene.png\"></HTML>"));
        end C6H12_1_hexene;

        package C6H14_n_hexane "Ideal gas \"C6H14_n_hexane\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "N-Hexane", data = Common.SingleGasesData.C6H14_n_hexane, fluidConstants = {Common.FluidData.C6H14_n_hexane});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/C6H14_n_hexane.png\"></HTML>"));
        end C6H14_n_hexane;

        package C7H14_1_heptene "Ideal gas \"C7H14_1_heptene\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "1-Heptene", data = Common.SingleGasesData.C7H14_1_heptene, fluidConstants = {Common.FluidData.C7H14_1_heptene});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/C7H14_1_heptene.png\"></HTML>"));
        end C7H14_1_heptene;

        package C7H16_n_heptane "Ideal gas \"C7H16_n_heptane\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "N-Heptane", data = Common.SingleGasesData.C7H16_n_heptane, fluidConstants = {Common.FluidData.C7H16_n_heptane});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/C7H16_n_heptane.png\"></HTML>"));
        end C7H16_n_heptane;

        package C8H10_ethylbenz "Ideal gas \"C8H10_ethylbenz\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Ethylbenzene", data = Common.SingleGasesData.C8H10_ethylbenz, fluidConstants = {Common.FluidData.C8H10_ethylbenz});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/C8H10_ethylbenz.png\"></HTML>"));
        end C8H10_ethylbenz;

        package C8H18_n_octane "Ideal gas \"C8H18_n_octane\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "N-Octane", data = Common.SingleGasesData.C8H18_n_octane, fluidConstants = {Common.FluidData.C8H18_n_octane});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/C8H18_n_octane.png\"></HTML>"));
        end C8H18_n_octane;

        package CL2 "Ideal gas \"Cl2\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Chlorine", data = Common.SingleGasesData.CL2, fluidConstants = {Common.FluidData.CL2});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/CL2.png\"></HTML>"));
        end CL2;

        package F2 "Ideal gas \"F2\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Fluorine", data = Common.SingleGasesData.F2, fluidConstants = {Common.FluidData.F2});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/F2.png\"></HTML>"));
        end F2;

        package H2 "Ideal gas \"H2\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Hydrogen", data = Common.SingleGasesData.H2, fluidConstants = {Common.FluidData.H2});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/H2.png\"></HTML>"));
        end H2;

        package H2O "Ideal gas \"H2O\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "IdealGasSteam", data = Common.SingleGasesData.H2O, fluidConstants = {Common.FluidData.H2O});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/H2O.png\"></HTML>"));
        end H2O;

        package He "Ideal gas \"He\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Helium", data = Common.SingleGasesData.He, fluidConstants = {Common.FluidData.He});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/He.png\"></HTML>"));
        end He;

        package NH3 "Ideal gas \"NH3\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "IdealGasAmmonia", data = Common.SingleGasesData.NH3, fluidConstants = {Common.FluidData.NH3});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/NH3.png\"></HTML>"));
        end NH3;

        package NO "Ideal gas \"NO\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Nitric Oxide", data = Common.SingleGasesData.NO, fluidConstants = {Common.FluidData.NO});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/NO.png\"></HTML>"));
        end NO;

        package NO2 "Ideal gas \"NO2\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Nitrogen Dioxide", data = Common.SingleGasesData.NO2, fluidConstants = {Common.FluidData.NO2});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/NO2.png\"></HTML>"));
        end NO2;

        package N2 "Ideal gas \"N2\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Nitrogen", data = Common.SingleGasesData.N2, fluidConstants = {Common.FluidData.N2});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/N2.png\"></HTML>"));
        end N2;

        package N2O "Ideal gas \"N2O\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Nitrous Oxide", data = Common.SingleGasesData.N2O, fluidConstants = {Common.FluidData.N2O});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/N2O.png\"></HTML>"));
        end N2O;

        package Ne "Ideal gas \"Ne\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Neon", data = Common.SingleGasesData.Ne, fluidConstants = {Common.FluidData.Ne});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/Ne.png\"></HTML>"));
        end Ne;

        package O2 "Ideal gas \"O2\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Oxygen", data = Common.SingleGasesData.O2, fluidConstants = {Common.FluidData.O2});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/O2.png\"></HTML>"));
        end O2;

        package SO2 "Ideal gas \"SO2\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Sulfur Dioxide", data = Common.SingleGasesData.SO2, fluidConstants = {Common.FluidData.SO2});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/SO2.png\"></HTML>"));
        end SO2;

        package SO3 "Ideal gas \"SO3\" from NASA Glenn coefficients"
          extends Common.SingleGasNasa(mediumName = "Sulfur Trioxide", data = Common.SingleGasesData.SO3, fluidConstants = {Common.FluidData.SO3});
          annotation(
            Documentation(info = "<HTML>
      <IMG src=\"modelica://Modelica/Resources/Images/Media/IdealGases/SingleGases/SO3.png\"></HTML>"));
        end SO3;
        annotation(
          Documentation(info = "<HTML>
<p>
This package contains medium
models for the following 37 gases
(see also the description in
<a href=\"modelica://Modelica.Media.IdealGases\">Modelica.Media.IdealGases</a>):
</p>
<pre>
Argon             Methane          Methanol       Carbon Monoxide  Carbon Dioxide
Acetylene         Ethylene         Ethanol        Ethane           Propylene
Propane           1-Propanol       1-Butene       N-Butane         1-Pentene
N-Pentane         Benzene          1-Hexene       N-Hexane         1-Heptane
N-Heptane         Ethylbenzene     N-Octane       Chlorine         Fluorine
Hydrogen          Steam            Helium         Ammonia          Nitric Oxide
Nitrogen Dioxide  Nitrogen         Nitrous        Oxide            Neon Oxygen
Sulfur Dioxide    Sulfur Trioxide
</pre>
</HTML>"));
      end SingleGases;

      package MixtureGases "Medium models consisting of mixtures of ideal gases"
        extends Modelica.Icons.VariantsPackage;

        package CombustionAir "Air as mixture of N2 and O2"
          extends Common.MixtureGasNasa(mediumName = "CombustionAirN2O2", data = {Common.SingleGasesData.N2, Common.SingleGasesData.O2}, fluidConstants = {Common.FluidData.N2, Common.FluidData.O2}, substanceNames = {"Nitrogen", "Oxygen"}, reference_X = {0.768, 0.232});
          annotation(
            Documentation(info = "<html>

</html>"));
        end CombustionAir;

        package AirSteam "Air and steam mixture (no condensation!, pseudo-mixture)"
          extends Common.MixtureGasNasa(mediumName = "MoistAir", data = {Common.SingleGasesData.H2O, Common.SingleGasesData.Air}, fluidConstants = {Common.FluidData.H2O, Common.FluidData.N2}, substanceNames = {"Water", "Air"}, reference_X = {0.0, 1.0});
          annotation(
            Documentation(info = "<html>

</html>"));
        end AirSteam;

        package simpleMoistAir = AirSteam(reference_X = {0.03, 0.97}) "Moist air without condensation";

        package FlueGasLambdaOnePlus "Simple flue gas for over0stochiometric O2-fuel ratios"
          extends Common.MixtureGasNasa(mediumName = "FlueGasLambda1plus", data = {Common.SingleGasesData.N2, Common.SingleGasesData.O2, Common.SingleGasesData.H2O, Common.SingleGasesData.CO2}, fluidConstants = {Common.FluidData.N2, Common.FluidData.O2, Common.FluidData.H2O, Common.FluidData.CO2}, substanceNames = {"Nitrogen", "Oxygen", "Water", "Carbondioxide"}, reference_X = {0.768, 0.232, 0.0, 0.0});
          annotation(
            Documentation(info = "<html>

</html>"));
        end FlueGasLambdaOnePlus;

        package FlueGasSixComponents "Simplest flue gas for over-and understochiometric combustion of hydrocarbons"
          extends Common.MixtureGasNasa(mediumName = "FlueGasSixComponents", data = {Common.SingleGasesData.N2, Common.SingleGasesData.H2, Common.SingleGasesData.CO, Common.SingleGasesData.O2, Common.SingleGasesData.H2O, Common.SingleGasesData.CO2}, fluidConstants = {Common.FluidData.N2, Common.FluidData.H2, Common.FluidData.CO, Common.FluidData.O2, Common.FluidData.H2O, Common.FluidData.CO2}, substanceNames = {"Nitrogen", "Hydrogen,", "Carbonmonoxide", "Oxygen", "Water", "Carbondioxide"}, reference_X = {0.768, 0.0, 0.0, 0.232, 0.0, 0.0});
          annotation(
            Documentation(info = "<html>

</html>"));
        end FlueGasSixComponents;

        package SimpleNaturalGas "Simple natural gas mix with 6 components"
          extends Common.MixtureGasNasa(mediumName = "SimpleNaturalGas", data = {Common.SingleGasesData.CH4, Common.SingleGasesData.C2H6, Common.SingleGasesData.C3H8, Common.SingleGasesData.C4H10_n_butane, Common.SingleGasesData.N2, Common.SingleGasesData.CO2}, fluidConstants = {Common.FluidData.CH4, Common.FluidData.C2H6, Common.FluidData.C3H8, Common.FluidData.C4H10_n_butane, Common.FluidData.N2, Common.FluidData.CO2}, substanceNames = {"Methane", "Ethane", "Propane", "N-Butane,", "Nitrogen", "Carbondioxide"}, reference_X = {0.92, 0.048, 0.005, 0.002, 0.015, 0.01});
          annotation(
            Documentation(info = "<html>

</html>"));
        end SimpleNaturalGas;

        package SimpleNaturalGasFixedComposition "Same as SimpleNaturalGas but with fixed composition"
          extends SimpleNaturalGas(fixedX = true);
          annotation(
            Documentation(info = "<html>

</html>"));
        end SimpleNaturalGasFixedComposition;
        annotation(
          Documentation(info = "<html>

</html>"));
      end MixtureGases;
      annotation(
        Documentation(info = "<HTML>
<p>This package contains data for the 1241 ideal gases from</p>
<blockquote>
  <p>McBride B.J., Zehe M.J., and Gordon S. (2002): <b>NASA Glenn Coefficients
  for Calculating Thermodynamic Properties of Individual Species</b>. NASA
  report TP-2002-211556</p>
</blockquote>
<p>Medium models for some of these gases are available in package
<a href=\"modelica://Modelica.Media.IdealGases.SingleGases\">IdealGases.SingleGases</a>
and some examples for mixtures are available in package <a href=\"modelica://Modelica.Media.IdealGases.MixtureGases\">IdealGases.MixtureGases</a>
</p>
<h4>Using and Adapting Medium Models</h4>
<p>
The data records allow computing the ideal gas specific enthalpy, specific entropy and heat capacity of the substances listed below. From them, even the Gibbs energy and equilibrium constants for reactions can be computed. Critical data that is needed for computing the viscosity and thermal conductivity is not included. In order to add mixtures or single substance medium packages that are
subtypes of
<a href=\"modelica://Modelica.Media.Interfaces.PartialMedium\">Interfaces.PartialMedium</a>
(i.e., can be utilized at all places where PartialMedium is defined),
a few additional steps have to be performed:
</p>
<ol>
<li>
All single gas media need to define a constant instance of record
<a href=\"modelica://Modelica.Media.Interfaces.PartialMedium.FluidConstants\">IdealGases.Common.SingleGasNasa.FluidConstants</a>.
For 37 ideal gases such records are provided in package
<a href=\"modelica://Modelica.Media.IdealGases.Common.FluidData\">IdealGases.Common.FluidData</a>.
For the other gases, such a record instance has to be provided by the user, e.g., by getting
the data from a commercial or public data base. A public source of the needed data is for example the <a href=\"http://webbook.nist.gov/chemistry/\"> NIST Chemistry WebBook</a></li>

<li>When the data is available, and a user has an instance of a
<a href=\"modelica://Modelica.Media.Interfaces.PartialMedium.FluidConstants\">FluidConstants</a> record filled with data, a medium package has to be written. Note that only the dipole moment, the accentric factor and critical data are necessary for the viscosity and thermal conductivity functions.</li>
<li><ul>
<li>For single components, a new package following the pattern in
<a href=\"modelica://Modelica.Media.IdealGases.SingleGases\">IdealGases.SingleGases</a> has to be created, pointing both to a data record for cp and to a user-defined fluidContants record.</li>
<li>For mixtures of several components, a new package following the pattern in
<a href=\"modelica://Modelica.Media.IdealGases.MixtureGases\">IdealGases.MixtureGases</a> has to be created, building an array of data records for cp and an array of (partly) user-defined fluidContants records.</li>
</ul></li>
</ol>
<p>Note that many properties can computed for the full set of 1241 gases listed below, but due to the missing viscosity and thermal conductivity functions, no fully Modelica.Media-compliant media can be defined.</p>
<p>
Data records for heat capacity, specific enthalpy and specific entropy exist for the following substances and ions:
</p>
<pre>
 Ag        BaOH+           C2H4O_ethylen_o DF      In2I4    Nb      ScO2
 Ag+       Ba_OH_2         CH3CHO_ethanal  DOCl    In2I6    Nb+     Sc2O
 Ag-       BaS             CH3COOH         DO2     In2O     Nb-     Sc2O2
 Air       Ba2             OHCH2COOH       DO2-    K        NbCl5   Si
 Al        Be              C2H5            D2      K+       NbO     Si+
 Al+       Be+             C2H5Br          D2+     K-       NbOCl3  Si-
 Al-       Be++            C2H6            D2-     KAlF4    NbO2    SiBr
 AlBr      BeBr            CH3N2CH3        D2O     KBO2     Ne      SiBr2
 AlBr2     BeBr2           C2H5OH          D2O2    KBr      Ne+     SiBr3
 AlBr3     BeCl            CH3OCH3         D2S     KCN      Ni      SiBr4
 AlC       BeCl2           CH3O2CH3        e-      KCl      Ni+     SiC
 AlC2      BeF             CCN             F       KF       Ni-     SiC2
 AlCl      BeF2            CNC             F+      KH       NiCl    SiCl
 AlCl+     BeH             OCCN            F-      KI       NiCl2   SiCl2
 AlCl2     BeH+            C2N2            FCN     Kli      NiO     SiCl3
 AlCl3     BeH2            C2O             FCO     KNO2     NiS     SiCl4
 AlF       BeI             C3              FO      KNO3     O       SiF
 AlF+      BeI2            C3H3_1_propynl  FO2_FOO KNa      O+      SiFCl
 AlFCl     BeN             C3H3_2_propynl  FO2_OFO KO       O-      SiF2
 AlFCl2    BeO             C3H4_allene     F2      KOH      OD      SiF3
 AlF2      BeOH            C3H4_propyne    F2O     K2       OD-     SiF4
 AlF2-     BeOH+           C3H4_cyclo      F2O2    K2+      OH      SiH
 AlF2Cl    Be_OH_2         C3H5_allyl      FS2F    K2Br2    OH+     SiH+
 AlF3      BeS             C3H6_propylene  Fe      K2CO3    OH-     SiHBr3
 AlF4-     Be2             C3H6_cyclo      Fe+     K2C2N2   O2      SiHCl
 AlH       Be2Cl4          C3H6O_propylox  Fe_CO_5 K2Cl2    O2+     SiHCl3
 AlHCl     Be2F4           C3H6O_acetone   FeCl    K2F2     O2-     SiHF
 AlHCl2    Be2O            C3H6O_propanal  FeCl2   K2I2     O3      SiHF3
 AlHF      Be2OF2          C3H7_n_propyl   FeCl3   K2O      P       SiHI3
 AlHFCl    Be2O2           C3H7_i_propyl   FeO     K2O+     P+      SiH2
 AlHF2     Be3O3           C3H8            Fe_OH_2 K2O2     P-      SiH2Br2
 AlH2      Be4O4           C3H8O_1propanol Fe2Cl4  K2O2H2   PCl     SiH2Cl2
 AlH2Cl    Br              C3H8O_2propanol Fe2Cl6  K2SO4    PCl2    SiH2F2
 AlH2F     Br+             CNCOCN          Ga      Kr       PCl2-   SiH2I2
 AlH3      Br-             C3O2            Ga+     Kr+      PCl3    SiH3
 AlI       BrCl            C4              GaBr    li       PCl5    SiH3Br
 AlI2      BrF             C4H2_butadiyne  GaBr2   li+      PF      SiH3Cl
 AlI3      BrF3            C4H4_1_3-cyclo  GaBr3   li-      PF+     SiH3F
 AlN       BrF5            C4H6_butadiene  GaCl    liAlF4   PF-     SiH3I
 AlO       BrO             C4H6_1butyne    GaCl2   liBO2    PFCl    SiH4
 AlO+      OBrO            C4H6_2butyne    GaCl3   liBr     PFCl-   SiI
 AlO-      BrOO            C4H6_cyclo      GaF     liCl     PFCl2   SiI2
 AlOCl     BrO3            C4H8_1_butene   GaF2    liF      PFCl4   SiN
 AlOCl2    Br2             C4H8_cis2_buten GaF3    liH      PF2     SiO
 AlOF      BrBrO           C4H8_isobutene  GaH     liI      PF2-    SiO2
 AlOF2     BrOBr           C4H8_cyclo      GaI     liN      PF2Cl   SiS
 AlOF2-    C               C4H9_n_butyl    GaI2    liNO2    PF2Cl3  SiS2
 AlOH      C+              C4H9_i_butyl    GaI3    liNO3    PF3     Si2
 AlOHCl    C-              C4H9_s_butyl    GaO     liO      PF3Cl2  Si2C
 AlOHCl2   CBr             C4H9_t_butyl    GaOH    liOF     PF4Cl   Si2F6
 AlOHF     CBr2            C4H10_n_butane  Ga2Br2  liOH     PF5     Si2N
 AlOHF2    CBr3            C4H10_isobutane Ga2Br4  liON     PH      Si3
 AlO2      CBr4            C4N2            Ga2Br6  li2      PH2     Sn
 AlO2-     CCl             C5              Ga2Cl2  li2+     PH2-    Sn+
 Al_OH_2   CCl2            C5H6_1_3cyclo   Ga2Cl4  li2Br2   PH3     Sn-
 Al_OH_2Cl CCl2Br2         C5H8_cyclo      Ga2Cl6  li2F2    PN      SnBr
 Al_OH_2F  CCl3            C5H10_1_pentene Ga2F2   li2I2    PO      SnBr2
 Al_OH_3   CCl3Br          C5H10_cyclo     Ga2F4   li2O     PO-     SnBr3
 AlS       CCl4            C5H11_pentyl    Ga2F6   li2O+    POCl3   SnBr4
 AlS2      CF              C5H11_t_pentyl  Ga2I2   li2O2    POFCl2  SnCl
 Al2       CF+             C5H12_n_pentane Ga2I4   li2O2H2  POF2Cl  SnCl2
 Al2Br6    CFBr3           C5H12_i_pentane Ga2I6   li2SO4   POF3    SnCl3
 Al2C2     CFCl            CH3C_CH3_2CH3   Ga2O    li3+     PO2     SnCl4
 Al2Cl6    CFClBr2         C6D5_phenyl     Ge      li3Br3   PO2-    SnF
 Al2F6     CFCl2           C6D6            Ge+     li3Cl3   PS      SnF2
 Al2I6     CFCl2Br         C6H2            Ge-     li3F3    P2      SnF3
 Al2O      CFCl3           C6H5_phenyl     GeBr    li3I3    P2O3    SnF4
 Al2O+     CF2             C6H5O_phenoxy   GeBr2   Mg       P2O4    SnI
 Al2O2     CF2+            C6H6            GeBr3   Mg+      P2O5    SnI2
 Al2O2+    CF2Br2          C6H5OH_phenol   GeBr4   MgBr     P3      SnI3
 Al2O3     CF2Cl           C6H10_cyclo     GeCl    MgBr2    P3O6    SnI4
 Al2S      CF2ClBr         C6H12_1_hexene  GeCl2   MgCl     P4      SnO
 Al2S2     CF2Cl2          C6H12_cyclo     GeCl3   MgCl+    P4O6    SnO2
 Ar        CF3             C6H13_n_hexyl   GeCl4   MgCl2    P4O7    SnS
 Ar+       CF3+            C6H14_n_hexane  GeF     MgF      P4O8    SnS2
 B         CF3Br           C7H7_benzyl     GeF2    MgF+     P4O9    Sn2
 B+        CF3Cl           C7H8            GeF3    MgF2     P4O10   Sr
 B-        CF4             C7H8O_cresol_mx GeF4    MgF2+    Pb      Sr+
 BBr       CH+             C7H14_1_heptene GeH4    MgH      Pb+     SrBr
 BBr2      CHBr3           C7H15_n_heptyl  GeI     MgI      Pb-     SrBr2
 BBr3      CHCl            C7H16_n_heptane GeO     MgI2     PbBr    SrCl
 BC        CHClBr2         C7H16_2_methylh GeO2    MgN      PbBr2   SrCl+
 BC2       CHCl2           C8H8_styrene    GeS     MgO      PbBr3   SrCl2
 BCl       CHCl2Br         C8H10_ethylbenz GeS2    MgOH     PbBr4   SrF
 BCl+      CHCl3           C8H16_1_octene  Ge2     MgOH+    PbCl    SrF+
 BClOH     CHF             C8H17_n_octyl   H       Mg_OH_2  PbCl2   SrF2
 BCl_OH_2  CHFBr2          C8H18_n_octane  H+      MgS      PbCl3   SrH
 BCl2      CHFCl           C8H18_isooctane H-      Mg2      PbCl4   SrI
 BCl2+     CHFClBr         C9H19_n_nonyl   HAlO    Mg2F4    PbF     SrI2
 BCl2OH    CHFCl2          C10H8_naphthale HAlO2   Mn       PbF2    SrO
 BF        CHF2            C10H21_n_decyl  HBO     Mn+      PbF3    SrOH
 BFCl      CHF2Br          C12H9_o_bipheny HBO+    Mo       PbF4    SrOH+
 BFCl2     CHF2Cl          C12H10_biphenyl HBO2    Mo+      PbI     Sr_OH_2
 BFOH      CHF3            Ca              HBS     Mo-      PbI2    SrS
 BF_OH_2   CHI3            Ca+             HBS+    MoO      PbI3    Sr2
 BF2       CH2             CaBr            HCN     MoO2     PbI4    Ta
 BF2+      CH2Br2          CaBr2           HCO     MoO3     PbO     Ta+
 BF2-      CH2Cl           CaCl            HCO+    MoO3-    PbO2    Ta-
 BF2Cl     CH2ClBr         CaCl+           HCCN    Mo2O6    PbS     TaCl5
 BF2OH     CH2Cl2          CaCl2           HCCO    Mo3O9    PbS2    TaO
 BF3       CH2F            CaF             HCl     Mo4O12   Rb      TaO2
 BF4-      CH2FBr          CaF+            HD      Mo5O15   Rb+     Ti
 BH        CH2FCl          CaF2            HD+     N        Rb-     Ti+
 BHCl      CH2F2           CaH             HDO     N+       RbBO2   Ti-
 BHCl2     CH2I2           CaI             HDO2    N-       RbBr    TiCl
 BHF       CH3             CaI2            HF      NCO      RbCl    TiCl2
 BHFCl     CH3Br           CaO             HI      ND       RbF     TiCl3
 BHF2      CH3Cl           CaO+            HNC     ND2      RbH     TiCl4
 BH2       CH3F            CaOH            HNCO    ND3      RbI     TiO
 BH2Cl     CH3I            CaOH+           HNO     NF       RbK     TiO+
 BH2F      CH2OH           Ca_OH_2         HNO2    NF2      Rbli    TiOCl
 BH3       CH2OH+          CaS             HNO3    NF3      RbNO2   TiOCl2
 BH3NH3    CH3O            Ca2             HOCl    NH       RbNO3   TiO2
 BH4       CH4             Cd              HOF     NH+      RbNa    U
 BI        CH3OH           Cd+             HO2     NHF      RbO     UF
 BI2       CH3OOH          Cl              HO2-    NHF2     RbOH    UF+
 BI3       CI              Cl+             HPO     NH2      Rb2Br2  UF-
 BN        CI2             Cl-             HSO3F   NH2F     Rb2Cl2  UF2
 BO        CI3             ClCN            H2      NH3      Rb2F2   UF2+
 BO-       CI4             ClF             H2+     NH2OH    Rb2I2   UF2-
 BOCl      CN              ClF3            H2-     NH4+     Rb2O    UF3
 BOCl2     CN+             ClF5            HBOH    NO       Rb2O2   UF3+
 BOF       CN-             ClO             HCOOH   NOCl     Rb2O2H2 UF3-
 BOF2      CNN             ClO2            H2F2    NOF      Rb2SO4  UF4
 BOH       CO              Cl2             H2O     NOF3     Rn      UF4+
 BO2       CO+             Cl2O            H2O+    NO2      Rn+     UF4-
 BO2-      COCl            Co              H2O2    NO2-     S       UF5
 B_OH_2    COCl2           Co+             H2S     NO2Cl    S+      UF5+
 BS        COFCl           Co-             H2SO4   NO2F     S-      UF5-
 BS2       COF2            Cr              H2BOH   NO3      SCl     UF6
 B2        COHCl           Cr+             HB_OH_2 NO3-     SCl2    UF6-
 B2C       COHF            Cr-             H3BO3   NO3F     SCl2+   UO
 B2Cl4     COS             CrN             H3B3O3  N2       SD      UO+
 B2F4      CO2             CrO             H3B3O6  N2+      SF      UOF
 B2H       CO2+            CrO2            H3F3    N2-      SF+     UOF2
 B2H2      COOH            CrO3            H3O+    NCN      SF-     UOF3
 B2H3      CP              CrO3-           H4F4    N2D2_cis SF2     UOF4
 B2H3_db   CS              Cs              H5F5    N2F2     SF2+    UO2
 B2H4      CS2             Cs+             H6F6    N2F4     SF2-    UO2+
 B2H4_db   C2              Cs-             H7F7    N2H2     SF3     UO2-
 B2H5      C2+             CsBO2           He      NH2NO2   SF3+    UO2F
 B2H5_db   C2-             CsBr            He+     N2H4     SF3-    UO2F2
 B2H6      C2Cl            CsCl            Hg      N2O      SF4     UO3
 B2O       C2Cl2           CsF             Hg+     N2O+     SF4+    UO3-
 B2O2      C2Cl3           CsH             HgBr2   N2O3     SF4-    V
 B2O3      C2Cl4           CsI             I       N2O4     SF5     V+
 B2_OH_4   C2Cl6           Csli            I+      N2O5     SF5+    V-
 B2S       C2F             CsNO2           I-      N3       SF5-    VCl4
 B2S2      C2FCl           CsNO3           IF5     N3H      SF6     VN
 B2S3      C2FCl3          CsNa            IF7     Na       SF6-    VO
 B3H7_C2v  C2F2            CsO             I2      Na+      SH      VO2
 B3H7_Cs   C2F2Cl2         CsOH            In      Na-      SH-     V4O10
 B3H9      C2F3            CsRb            In+     NaAlF4   SN      W
 B3N3H6    C2F3Cl          Cs2             InBr    NaBO2    SO      W+
 B3O3Cl3   C2F4            Cs2Br2          InBr2   NaBr     SO-     W-
 B3O3FCl2  C2F6            Cs2CO3          InBr3   NaCN     SOF2    WCl6
 B3O3F2Cl  C2H             Cs2Cl2          InCl    NaCl     SO2     WO
 B3O3F3    C2HCl           Cs2F2           InCl2   NaF      SO2-    WOCl4
 B4H4      C2HCl3          Cs2I2           InCl3   NaH      SO2Cl2  WO2
 B4H10     C2HF            Cs2O            InF     NaI      SO2FCl  WO2Cl2
 B4H12     C2HFCl2         Cs2O+           InF2    Nali     SO2F2   WO3
 B5H9      C2HF2Cl         Cs2O2           InF3    NaNO2    SO3     WO3-
 Ba        C2HF3           Cs2O2H2         InH     NaNO3    S2      Xe
 Ba+       C2H2_vinylidene Cs2SO4          InI     NaO      S2-     Xe+
 BaBr      C2H2Cl2         Cu              InI2    NaOH     S2Cl2   Zn
 BaBr2     C2H2FCl         Cu+             InI3    NaOH+    S2F2    Zn+
 BaCl      C2H2F2          Cu-             InO     Na2      S2O     Zr
 BaCl+     CH2CO_ketene    CuCl            InOH    Na2Br2   S3      Zr+
 BaCl2     O_CH_2O         CuF             In2Br2  Na2Cl2   S4      Zr-
 BaF       HO_CO_2OH       CuF2            In2Br4  Na2F2    S5      ZrN
 BaF+      C2H3_vinyl      CuO             In2Br6  Na2I2    S6      ZrO
 BaF2      CH2Br-COOH      Cu2             In2Cl2  Na2O     S7      ZrO+
 BaH       C2H3Cl          Cu3Cl3          In2Cl4  Na2O+    S8      ZrO2
 BaI       CH2Cl-COOH      D               In2Cl6  Na2O2    Sc
 BaI2      C2H3F           D+              In2F2   Na2O2H2  Sc+
 BaO       CH3CN           D-              In2F4   Na2SO4   Sc-
 BaO+      CH3CO_acetyl    DBr             In2F6   Na3Cl3   ScO
 BaOH      C2H4            DCl             In2I2   Na3F3    ScO+
</pre></HTML>"));
    end IdealGases;

    package Incompressible "Medium model for T-dependent properties, defined by tables or polynomials"
      extends Modelica.Icons.VariantsPackage;
      import Modelica.Constants;
      import Modelica.Math;

      package Examples "Examples for incompressible media"
        extends Modelica.Icons.VariantsPackage;

        package Glycol47 "1,2-Propylene glycol, 47% mixture with water"
          extends TableBased(mediumName = "Glycol-Water 47%", T_min = Cv.from_degC(-30), T_max = Cv.from_degC(100), TinK = false, T0 = 273.15, tableDensity = [-30, 1066; -20, 1062; -10, 1058; 0, 1054; 20, 1044; 40, 1030; 60, 1015; 80, 999; 100, 984], tableHeatCapacity = [-30, 3450; -20, 3490; -10, 3520; 0, 3560; 20, 3620; 40, 3690; 60, 3760; 80, 3820; 100, 3890], tableConductivity = [-30, 0.397; -20, 0.396; -10, 0.395; 0, 0.395; 20, 0.394; 40, 0.393; 60, 0.392; 80, 0.391; 100, 0.390], tableViscosity = [-30, 0.160; -20, 0.0743; -10, 0.0317; 0, 0.0190; 20, 0.00626; 40, 0.00299; 60, 0.00162; 80, 0.00110; 100, 0.00081], tableVaporPressure = [0, 500; 20, 1.9e3; 40, 5.3e3; 60, 16e3; 80, 37e3; 100, 80e3]);
          annotation(
            Documentation(info = "<html>

</html>"));
        end Glycol47;

        package Essotherm650 "Essotherm thermal oil"
          extends TableBased(mediumName = "Essotherm 650", T_min = Cv.from_degC(0), T_max = Cv.from_degC(320), TinK = false, T0 = 273.15, tableDensity = [0, 909; 20, 897; 40, 884; 60, 871; 80, 859; 100, 846; 150, 813; 200, 781; 250, 748; 300, 715; 320, 702], tableHeatCapacity = [0, 1770; 20, 1850; 40, 1920; 60, 1990; 80, 2060; 100, 2130; 150, 2310; 200, 2490; 250, 2670; 300, 2850; 320, 2920], tableConductivity = [0, 0.1302; 20, 0.1288; 40, 0.1274; 60, 0.1260; 80, 0.1246; 100, 0.1232; 150, 0.1197; 200, 0.1163; 250, 0.1128; 300, 0.1093; 320, 0.1079], tableViscosity = [0, 14370; 20, 1917; 40, 424; 60, 134; 80, 54.5; 100, 26.64; 150, 7.47; 200, 3.22; 250, 1.76; 300, 1.10; 320, 0.94], tableVaporPressure = [160, 3; 180, 10; 200, 40; 220, 100; 240, 300; 260, 600; 280, 1600; 300, 3e3; 320, 5.5e3]);
          annotation(
            Documentation(info = "<html>

</html>"));
        end Essotherm650;

        model TestGlycol "Test Glycol47 Medium model"
          extends Modelica.Icons.Example;
          package Medium = Glycol47 "Medium model (Glycol47)";
          Medium.BaseProperties medium;
          Medium.DynamicViscosity eta = Medium.dynamicViscosity(medium.state);
          Medium.ThermalConductivity lambda = Medium.thermalConductivity(medium.state);
          Medium.SpecificEntropy s = Medium.specificEntropy(medium.state);
          Medium.SpecificHeatCapacity cv = Medium.specificHeatCapacityCv(medium.state);
          Medium.SpecificInternalEnergy u = Medium.specificInternalEnergy(medium.state);
          Medium.SpecificInternalEnergy h = Medium.specificEnthalpy(medium.state);
          Medium.SpecificInternalEnergy d = Medium.density(medium.state);
        protected
          constant Modelica.SIunits.Time timeUnit = 1;
          constant Modelica.SIunits.Temperature Ta = 1;
        equation
          medium.p = 1.013e5;
          medium.T = Medium.T_min + time / timeUnit * Ta;
          annotation(
            experiment(StopTime = 1.01));
        end TestGlycol;
        annotation(
          Documentation(info = "<HTML>

<p>
This package provides a few examples of how to construct medium models for
incompressible fluids. The package contains:
</p>
<ul>
<li><b>Glycol47</b>, a model of 47% glycol water mixture, based on tables of
density and heat capacity as functions of temperature.</li>
<li><b>Essotherm650</b>, a medium model for thermal oil, also based on tables.</li>
</ul>

</HTML>"));
      end Examples;

      package Common "Common data structures"
        extends Modelica.Icons.Package;
        // Extended record for input to functions based on polynomials

        record BaseProps_Tpoly "Fluid state record"
          extends Modelica.Icons.Record;
          SI.Temperature T "Temperature";
          SI.Pressure p "Pressure";
          //    SI.Density d "Density";
        end BaseProps_Tpoly;

        //     record BaseProps_Tpoly_old "Fluid state record"
        //       extends Modelica.Media.Interfaces.PartialMedium.ThermodynamicState;
        //       //      SI.SpecificHeatCapacity cp "Specific heat capacity";
        //       SI.Temperature T "Temperature";
        //       SI.Pressure p "Pressure";
        //       //    SI.Density d "Density";
        //       parameter Real[:] poly_rho "Polynomial coefficients";
        //       parameter Real[:] poly_Cp "Polynomial coefficients";
        //       parameter Real[:] poly_eta "Polynomial coefficients";
        //       parameter Real[:] poly_pVap "Polynomial coefficients";
        //       parameter Real[:] poly_lam "Polynomial coefficients";
        //       parameter Real[:] invTK "Inverse T [1/K]";
        //     end BaseProps_Tpoly_old;
      end Common;

      package TableBased "Incompressible medium properties based on tables"
        import Poly = Modelica.Media.Incompressible.TableBased.Polynomials_Temp;
        extends Modelica.Media.Interfaces.PartialMedium(ThermoStates = if enthalpyOfT then Modelica.Media.Interfaces.Choices.IndependentVariables.T else Modelica.Media.Interfaces.Choices.IndependentVariables.pT, final reducedX = true, final fixedX = true, mediumName = "tableMedium", redeclare record ThermodynamicState = Common.BaseProps_Tpoly, singleState = true, reference_p = 1.013e5, Temperature(min = T_min, max = T_max));
        // Constants to be set in actual Medium
        constant Boolean enthalpyOfT = true "True if enthalpy is approximated as a function of T only, (p-dependence neglected)";
        constant Boolean densityOfT = size(tableDensity, 1) > 1 "True if density is a function of temperature";
        constant Modelica.SIunits.Temperature T_min "Minimum temperature valid for medium model";
        constant Modelica.SIunits.Temperature T_max "Maximum temperature valid for medium model";
        constant Temperature T0 = 273.15 "Reference Temperature";
        constant SpecificEnthalpy h0 = 0 "Reference enthalpy at T0, reference_p";
        constant SpecificEntropy s0 = 0 "Reference entropy at T0, reference_p";
        constant MolarMass MM_const = 0.1 "Molar mass";
        constant Integer npol = 2 "Degree of polynomial used for fitting";
        constant Integer npolDensity = npol "Degree of polynomial used for fitting rho(T)";
        constant Integer npolHeatCapacity = npol "Degree of polynomial used for fitting Cp(T)";
        constant Integer npolViscosity = npol "Degree of polynomial used for fitting eta(T)";
        constant Integer npolVaporPressure = npol "Degree of polynomial used for fitting pVap(T)";
        constant Integer npolConductivity = npol "Degree of polynomial used for fitting lambda(T)";
        constant Integer neta = size(tableViscosity, 1) "Number of data points for viscosity";
        constant Real[:, 2] tableDensity "Table for rho(T)";
        constant Real[:, 2] tableHeatCapacity "Table for Cp(T)";
        constant Real[:, 2] tableViscosity "Table for eta(T)";
        constant Real[:, 2] tableVaporPressure "Table for pVap(T)";
        constant Real[:, 2] tableConductivity "Table for lambda(T)";
        //    constant Real[:] TK=tableViscosity[:,1]+T0*ones(neta) "Temperature for Viscosity";
        constant Boolean TinK "True if T[K],Kelvin used for table temperatures";
        constant Boolean hasDensity = not size(tableDensity, 1) == 0 "True if table tableDensity is present";
        constant Boolean hasHeatCapacity = not size(tableHeatCapacity, 1) == 0 "True if table tableHeatCapacity is present";
        constant Boolean hasViscosity = not size(tableViscosity, 1) == 0 "True if table tableViscosity is present";
        constant Boolean hasVaporPressure = not size(tableVaporPressure, 1) == 0 "True if table tableVaporPressure is present";
        final constant Real invTK[neta] = if size(tableViscosity, 1) > 0 then if TinK then 1 ./ tableViscosity[:, 1] else 1 ./ Cv.from_degC(tableViscosity[:, 1]) else fill(0, neta);
        final constant Real poly_rho[:] = if hasDensity then Poly.fitting(tableDensity[:, 1], tableDensity[:, 2], npolDensity) else zeros(npolDensity + 1);
        final constant Real poly_Cp[:] = if hasHeatCapacity then Poly.fitting(tableHeatCapacity[:, 1], tableHeatCapacity[:, 2], npolHeatCapacity) else zeros(npolHeatCapacity + 1);
        final constant Real poly_eta[:] = if hasViscosity then Poly.fitting(invTK, Math.log(tableViscosity[:, 2]), npolViscosity) else zeros(npolViscosity + 1);
        final constant Real poly_pVap[:] = if hasVaporPressure then Poly.fitting(tableVaporPressure[:, 1], tableVaporPressure[:, 2], npolVaporPressure) else zeros(npolVaporPressure + 1);
        final constant Real poly_lam[:] = if size(tableConductivity, 1) > 0 then Poly.fitting(tableConductivity[:, 1], tableConductivity[:, 2], npolConductivity) else zeros(npolConductivity + 1);

        function invertTemp "Function to invert temperatures"
          extends Modelica.Icons.Function;
          input Real[:] table "Table temperature data";
          input Boolean Tink "Flag for Celsius or Kelvin";
          output Real invTable[size(table, 1)] "Inverted temperatures";
        algorithm
          for i in 1:size(table, 1) loop
            invTable[i] := if TinK then 1 / table[i] else 1 / Cv.from_degC(table[i]);
          end for;
          annotation(
            smoothOrder = 3);
        end invertTemp;

        redeclare model extends BaseProperties(final standardOrderComponents = true, p_bar = Cv.to_bar(p), T_degC(start = T_start - 273.15) = Cv.to_degC(T), T(start = T_start, stateSelect = if preferredMediumStates then StateSelect.prefer else StateSelect.default)) "Base properties of T dependent medium"
            //  redeclare parameter SpecificHeatCapacity R=Modelica.Constants.R,
            SI.SpecificHeatCapacity cp "Specific heat capacity";
            parameter SI.Temperature T_start = 298.15 "Initial temperature";

          equation
            assert(hasDensity, "Medium " + mediumName + " can not be used without assigning tableDensity.");
            assert(T >= T_min and T <= T_max, "Temperature T (= " + String(T) + " K) is not in the allowed range (" + String(T_min) + " K <= T <= " + String(T_max) + " K) required from medium model \"" + mediumName + "\".");
            R = Modelica.Constants.R;
            cp = Poly.evaluate(poly_Cp, if TinK then T else T_degC);
            h = if enthalpyOfT then h_T(T) else h_pT(p, T, densityOfT);
            u = h - (if singleState then reference_p / d else state.p / d);
            d = Poly.evaluate(poly_rho, if TinK then T else T_degC);
            state.T = T;
            state.p = p;
            MM = MM_const;
          annotation(
            Documentation(info = "<html>
<p>
Note that the inner energy neglects the pressure dependence, which is only
true for an incompressible medium with d = constant. The neglected term is
p-reference_p)/rho*(T/rho)*(partial rho /partial T). This is very small for
liquids due to proportionality to 1/d^2, but can be problematic for gases that are
modeled incompressible.
</p>
<p>It should be noted that incompressible media only have 1 state per control volume (usually T),
but have both T and p as inputs for fully correct properties. The error of using only T-dependent
properties is small, therefore a Boolean flag enthalpyOfT exists. If it is true, the
enumeration Choices.independentVariables  is set to  Choices.independentVariables.T otherwise
it is set to Choices.independentVariables.pT.</p>
<p>
Enthalpy is never a function of T only (h = h(T) + (p-reference_p)/d), but the
error is also small and non-linear systems can be avoided. In particular,
non-linear systems are small and local as opposed to large and over all volumes.
</p>

<p>
Entropy is calculated as
</p>
<pre>
  s = s0 + integral(Cp(T)/T,dt)
</pre>
<p>
which is only exactly true for a fluid with constant density d=d0.
</p>
</html>"));
        end BaseProperties;

        redeclare function extends setState_pTX "Returns state record, given pressure and temperature"
          algorithm
            state := ThermodynamicState(p = p, T = T);
          annotation(
            smoothOrder = 3);
        end setState_pTX;

        redeclare function extends setState_dTX "Returns state record, given pressure and temperature"
          algorithm
            assert(false, "For incompressible media with d(T) only, state can not be set from density and temperature");
        end setState_dTX;

        function setState_pT "Returns state record as function of p and T"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input Temperature T "Temperature";
          output ThermodynamicState state "Thermodynamic state";
        algorithm
          state.T := T;
          state.p := p;
          annotation(
            smoothOrder = 3);
        end setState_pT;

        redeclare function extends setState_phX "Returns state record, given pressure and specific enthalpy"
          algorithm
            state := ThermodynamicState(p = p, T = T_ph(p, h));
          annotation(
            Inline = true,
            smoothOrder = 3);
        end setState_phX;

        function setState_ph "Returns state record as function of p and h"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          output ThermodynamicState state "Thermodynamic state";
        algorithm
          state := ThermodynamicState(p = p, T = T_ph(p, h));
          annotation(
            Inline = true,
            smoothOrder = 3);
        end setState_ph;

        redeclare function extends setState_psX "Returns state record, given pressure and specific entropy"
          algorithm
            state := ThermodynamicState(p = p, T = T_ps(p, s));
          annotation(
            Inline = true,
            smoothOrder = 3);
        end setState_psX;

        function setState_ps "Returns state record as function of p and s"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          output ThermodynamicState state "Thermodynamic state";
        algorithm
          state := ThermodynamicState(p = p, T = T_ps(p, s));
          annotation(
            Inline = true,
            smoothOrder = 3);
        end setState_ps;

        redeclare function extends setSmoothState "Return thermodynamic state so that it smoothly approximates: if x > 0 then state_a else state_b"
          algorithm
            state := ThermodynamicState(p = Media.Common.smoothStep(x, state_a.p, state_b.p, x_small), T = Media.Common.smoothStep(x, state_a.T, state_b.T, x_small));
          annotation(
            Inline = true,
            smoothOrder = 3);
        end setSmoothState;

        redeclare function extends specificHeatCapacityCv "Specific heat capacity at constant volume (or pressure) of medium"
          algorithm
            assert(hasHeatCapacity, "Specific Heat Capacity, Cv, is not defined for medium " + mediumName + ".");
            cv := Poly.evaluate(poly_Cp, if TinK then state.T else state.T - 273.15);
          annotation(
            smoothOrder = 2);
        end specificHeatCapacityCv;

        redeclare function extends specificHeatCapacityCp "Specific heat capacity at constant volume (or pressure) of medium"
          algorithm
            assert(hasHeatCapacity, "Specific Heat Capacity, Cv, is not defined for medium " + mediumName + ".");
            cp := Poly.evaluate(poly_Cp, if TinK then state.T else state.T - 273.15);
          annotation(
            smoothOrder = 2);
        end specificHeatCapacityCp;

        redeclare function extends dynamicViscosity "Return dynamic viscosity as a function of the thermodynamic state record"
          algorithm
            assert(size(tableViscosity, 1) > 0, "DynamicViscosity, eta, is not defined for medium " + mediumName + ".");
            eta := Math.exp(Poly.evaluate(poly_eta, 1 / state.T));
          annotation(
            smoothOrder = 2);
        end dynamicViscosity;

        redeclare function extends thermalConductivity "Return thermal conductivity as a function of the thermodynamic state record"
          algorithm
            assert(size(tableConductivity, 1) > 0, "ThermalConductivity, lambda, is not defined for medium " + mediumName + ".");
            lambda := Poly.evaluate(poly_lam, if TinK then state.T else Cv.to_degC(state.T));
          annotation(
            smoothOrder = 2);
        end thermalConductivity;

        function s_T "Compute specific entropy"
          extends Modelica.Icons.Function;
          input Temperature T "Temperature";
          output SpecificEntropy s "Specific entropy";
        algorithm
          s := s0 + (if TinK then Poly.integralValue(poly_Cp[1:npol], T, T0) else Poly.integralValue(poly_Cp[1:npol], Cv.to_degC(T), Cv.to_degC(T0))) + Modelica.Math.log(T / T0) * Poly.evaluate(poly_Cp, if TinK then 0 else Modelica.Constants.T_zero);
          annotation(
            Inline = true,
            smoothOrder = 2);
        end s_T;

        redeclare function extends specificEntropy "Return specific entropy
         as a function of the thermodynamic state record"
          protected
            Integer npol = size(poly_Cp, 1) - 1;

          algorithm
            assert(hasHeatCapacity, "Specific Entropy, s(T), is not defined for medium " + mediumName + ".");
            s := s_T(state.T);
          annotation(
            smoothOrder = 2);
        end specificEntropy;

        function h_T "Compute specific enthalpy from temperature"
          import Modelica.SIunits.Conversions.to_degC;
          extends Modelica.Icons.Function;
          input SI.Temperature T "Temperature";
          output SI.SpecificEnthalpy h "Specific enthalpy at p, T";
        algorithm
          h := h0 + Poly.integralValue(poly_Cp, if TinK then T else Cv.to_degC(T), if TinK then T0 else Cv.to_degC(T0));
          annotation(
            derivative = h_T_der);
        end h_T;

        function h_T_der "Compute specific enthalpy from temperature"
          import Modelica.SIunits.Conversions.to_degC;
          extends Modelica.Icons.Function;
          input SI.Temperature T "Temperature";
          input Real dT "Temperature derivative";
          output Real dh "Derivative of Specific enthalpy at T";
        algorithm
          dh := Poly.evaluate(poly_Cp, if TinK then T else Cv.to_degC(T)) * dT;
          annotation(
            smoothOrder = 1);
        end h_T_der;

        function h_pT "Compute specific enthalpy from pressure and temperature"
          import Modelica.SIunits.Conversions.to_degC;
          extends Modelica.Icons.Function;
          input SI.Pressure p "Pressure";
          input SI.Temperature T "Temperature";
          input Boolean densityOfT = false "Include or neglect density derivative dependence of enthalpy" annotation(
            Evaluate);
          output SI.SpecificEnthalpy h "Specific enthalpy at p, T";
        algorithm
          h := h0 + Poly.integralValue(poly_Cp, if TinK then T else Cv.to_degC(T), if TinK then T0 else Cv.to_degC(T0)) + (p - reference_p) / Poly.evaluate(poly_rho, if TinK then T else Cv.to_degC(T)) * (if densityOfT then 1 + T / Poly.evaluate(poly_rho, if TinK then T else Cv.to_degC(T)) * Poly.derivativeValue(poly_rho, if TinK then T else Cv.to_degC(T)) else 1.0);
          annotation(
            smoothOrder = 2);
        end h_pT;

        function density_T "Return density as function of temperature"
          extends Modelica.Icons.Function;
          input Temperature T "Temperature";
          output Density d "Density";
        algorithm
          d := Poly.evaluate(poly_rho, if TinK then T else Cv.to_degC(T));
          annotation(
            Inline = true,
            smoothOrder = 2);
        end density_T;

        redeclare function extends temperature "Return temperature as a function of the thermodynamic state record"
          algorithm
            T := state.T;
          annotation(
            Inline = true,
            smoothOrder = 2);
        end temperature;

        redeclare function extends pressure "Return pressure as a function of the thermodynamic state record"
          algorithm
            p := state.p;
          annotation(
            Inline = true,
            smoothOrder = 2);
        end pressure;

        redeclare function extends density "Return density as a function of the thermodynamic state record"
          algorithm
            d := Poly.evaluate(poly_rho, if TinK then state.T else Cv.to_degC(state.T));
          annotation(
            Inline = true,
            smoothOrder = 2);
        end density;

        redeclare function extends specificEnthalpy "Return specific enthalpy as a function of the thermodynamic state record"
          algorithm
            h := if enthalpyOfT then h_T(state.T) else h_pT(state.p, state.T);
          annotation(
            Inline = true,
            smoothOrder = 2);
        end specificEnthalpy;

        redeclare function extends specificInternalEnergy "Return specific internal energy as a function of the thermodynamic state record"
          algorithm
            u := (if enthalpyOfT then h_T(state.T) else h_pT(state.p, state.T)) - (if singleState then reference_p else state.p) / density(state);
          annotation(
            Inline = true,
            smoothOrder = 2);
        end specificInternalEnergy;

        function T_ph "Compute temperature from pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          output Temperature T "Temperature";
        protected
          package Internal "Solve h(T) for T with given h (use only indirectly via temperature_phX)"
            extends Modelica.Media.Common.OneNonLinearEquation;

            redeclare record extends f_nonlinear_Data "Superfluous record, fix later when better structure of inverse functions exists"
                constant Real[5] dummy = {1, 2, 3, 4, 5};
            end f_nonlinear_Data;

            redeclare function extends f_nonlinear "P is smuggled in via vector"
              algorithm
                y := if singleState then h_T(x) else h_pT(p, x);
            end f_nonlinear;
          end Internal;
        algorithm
          T := Internal.solve(h, T_min, T_max, p, {1}, Internal.f_nonlinear_Data());
          annotation(
            Inline = false,
            LateInline = true,
            inverse(h = h_pT(p, T)));
        end T_ph;

        function T_ps "Compute temperature from pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          output Temperature T "Temperature";
        protected
          package Internal "Solve h(T) for T with given h (use only indirectly via temperature_phX)"
            extends Modelica.Media.Common.OneNonLinearEquation;

            redeclare record extends f_nonlinear_Data "Superfluous record, fix later when better structure of inverse functions exists"
                constant Real[5] dummy = {1, 2, 3, 4, 5};
            end f_nonlinear_Data;

            redeclare function extends f_nonlinear "P is smuggled in via vector"
              algorithm
                y := s_T(x);
            end f_nonlinear;
          end Internal;
        algorithm
          T := Internal.solve(s, T_min, T_max, p, {1}, Internal.f_nonlinear_Data());
        end T_ps;

        package Polynomials_Temp "Temporary Functions operating on polynomials (including polynomial fitting); only to be used in Modelica.Media.Incompressible.TableBased"
          extends Modelica.Icons.Package;

          function evaluate "Evaluate polynomial at a given abscissa value"
            extends Modelica.Icons.Function;
            input Real p[:] "Polynomial coefficients (p[1] is coefficient of highest power)";
            input Real u "Abscissa value";
            output Real y "Value of polynomial at u";
          algorithm
            y := p[1];
            for j in 2:size(p, 1) loop
              y := p[j] + u * y;
            end for;
            annotation(
              derivative(zeroDerivative = p) = evaluate_der);
          end evaluate;

          function evaluateWithRange "Evaluate polynomial at a given abscissa value with linear extrapolation outside of the defined range"
            extends Modelica.Icons.Function;
            input Real p[:] "Polynomial coefficients (p[1] is coefficient of highest power)";
            input Real uMin "Polynomial valid in the range uMin .. uMax";
            input Real uMax "Polynomial valid in the range uMin .. uMax";
            input Real u "Abscissa value";
            output Real y "Value of polynomial at u. Outside of uMin,uMax, linear extrapolation is used";
          algorithm
            if u < uMin then
              y := evaluate(p, uMin) - evaluate_der(p, uMin, uMin - u);
            elseif u > uMax then
              y := evaluate(p, uMax) + evaluate_der(p, uMax, u - uMax);
            else
              y := evaluate(p, u);
            end if;
            annotation(
              derivative(zeroDerivative = p, zeroDerivative = uMin, zeroDerivative = uMax) = evaluateWithRange_der);
          end evaluateWithRange;

          function derivative "Derivative of polynomial"
            extends Modelica.Icons.Function;
            input Real p1[:] "Polynomial coefficients (p1[1] is coefficient of highest power)";
            output Real p2[size(p1, 1) - 1] "Derivative of polynomial p1";
          protected
            Integer n = size(p1, 1);
          algorithm
            for j in 1:n - 1 loop
              p2[j] := p1[j] * (n - j);
            end for;
          end derivative;

          function derivativeValue "Value of derivative of polynomial at abscissa value u"
            extends Modelica.Icons.Function;
            input Real p[:] "Polynomial coefficients (p[1] is coefficient of highest power)";
            input Real u "Abscissa value";
            output Real y "Value of derivative of polynomial at u";
          protected
            Integer n = size(p, 1);
          algorithm
            y := p[1] * (n - 1);
            for j in 2:size(p, 1) - 1 loop
              y := p[j] * (n - j) + u * y;
            end for;
            annotation(
              derivative(zeroDerivative = p) = derivativeValue_der);
          end derivativeValue;

          function secondDerivativeValue "Value of 2nd derivative of polynomial at abscissa value u"
            extends Modelica.Icons.Function;
            input Real p[:] "Polynomial coefficients (p[1] is coefficient of highest power)";
            input Real u "Abscissa value";
            output Real y "Value of 2nd derivative of polynomial at u";
          protected
            Integer n = size(p, 1);
          algorithm
            y := p[1] * (n - 1) * (n - 2);
            for j in 2:size(p, 1) - 2 loop
              y := p[j] * (n - j) * (n - j - 1) + u * y;
            end for;
          end secondDerivativeValue;

          function integral "Indefinite integral of polynomial p(u)"
            extends Modelica.Icons.Function;
            input Real p1[:] "Polynomial coefficients (p1[1] is coefficient of highest power)";
            output Real p2[size(p1, 1) + 1] "Polynomial coefficients of indefinite integral of polynomial p1 (polynomial p2 + C is the indefinite integral of p1, where C is an arbitrary constant)";
          protected
            Integer n = size(p1, 1) + 1 "Degree of output polynomial";
          algorithm
            for j in 1:n - 1 loop
              p2[j] := p1[j] / (n - j);
            end for;
            p2[n] := 0.0;
          end integral;

          function integralValue "Integral of polynomial p(u) from u_low to u_high"
            extends Modelica.Icons.Function;
            input Real p[:] "Polynomial coefficients";
            input Real u_high "High integrand value";
            input Real u_low = 0 "Low integrand value, default 0";
            output Real integral = 0.0 "Integral of polynomial p from u_low to u_high";
          protected
            Integer n = size(p, 1) "Degree of integrated polynomial";
            Real y_low = 0 "Value at lower integrand";
          algorithm
            for j in 1:n loop
              integral := u_high * (p[j] / (n - j + 1) + integral);
              y_low := u_low * (p[j] / (n - j + 1) + y_low);
            end for;
            integral := integral - y_low;
            annotation(
              derivative(zeroDerivative = p) = integralValue_der);
          end integralValue;

          function fitting "Computes the coefficients of a polynomial that fits a set of data points in a least-squares sense"
            extends Modelica.Icons.Function;
            input Real u[:] "Abscissa data values";
            input Real y[size(u, 1)] "Ordinate data values";
            input Integer n(min = 1) "Order of desired polynomial that fits the data points (u,y)";
            output Real p[n + 1] "Polynomial coefficients of polynomial that fits the date points";
          protected
            Real V[size(u, 1), n + 1] "Vandermonde matrix";
          algorithm
// Construct Vandermonde matrix
            V[:, n + 1] := ones(size(u, 1));
            for j in n:(-1):1 loop
              V[:, j] := {u[i] * V[i, j + 1] for i in 1:size(u, 1)};
            end for;
// Solve least squares problem
            p := Modelica.Math.Matrices.leastSquares(V, y);
            annotation(
              Documentation(info = "<HTML>
<p>
Polynomials.fitting(u,y,n) computes the coefficients of a polynomial
p(u) of degree \"n\" that fits the data \"p(u[i]) - y[i]\"
in a least squares sense. The polynomial is
returned as a vector p[n+1] that has the following definition:
</p>
<pre>
  p(u) = p[1]*u^n + p[2]*u^(n-1) + ... + p[n]*u + p[n+1];
</pre>
</HTML>"));
          end fitting;

          function evaluate_der "Evaluate derivative of polynomial at a given abscissa value"
            extends Modelica.Icons.Function;
            input Real p[:] "Polynomial coefficients (p[1] is coefficient of highest power)";
            input Real u "Abscissa value";
            input Real du "Delta of abscissa value";
            output Real dy "Value of derivative of polynomial at u";
          protected
            Integer n = size(p, 1);
          algorithm
            dy := p[1] * (n - 1);
            for j in 2:size(p, 1) - 1 loop
              dy := p[j] * (n - j) + u * dy;
            end for;
            dy := dy * du;
          end evaluate_der;

          function evaluateWithRange_der "Evaluate derivative of polynomial at a given abscissa value with extrapolation outside of the defined range"
            extends Modelica.Icons.Function;
            input Real p[:] "Polynomial coefficients (p[1] is coefficient of highest power)";
            input Real uMin "Polynomial valid in the range uMin .. uMax";
            input Real uMax "Polynomial valid in the range uMin .. uMax";
            input Real u "Abscissa value";
            input Real du "Delta of abscissa value";
            output Real dy "Value of derivative of polynomial at u";
          algorithm
            if u < uMin then
              dy := evaluate_der(p, uMin, du);
            elseif u > uMax then
              dy := evaluate_der(p, uMax, du);
            else
              dy := evaluate_der(p, u, du);
            end if;
          end evaluateWithRange_der;

          function integralValue_der "Time derivative of integral of polynomial p(u) from u_low to u_high, assuming only u_high as time-dependent (Leibnitz rule)"
            extends Modelica.Icons.Function;
            input Real p[:] "Polynomial coefficients";
            input Real u_high "High integrand value";
            input Real u_low = 0 "Low integrand value, default 0";
            input Real du_high "High integrand value";
            input Real du_low = 0 "Low integrand value, default 0";
            output Real dintegral = 0.0 "Integral of polynomial p from u_low to u_high";
          algorithm
            dintegral := evaluate(p, u_high) * du_high;
          end integralValue_der;

          function derivativeValue_der "Time derivative of derivative of polynomial"
            extends Modelica.Icons.Function;
            input Real p[:] "Polynomial coefficients (p[1] is coefficient of highest power)";
            input Real u "Abscissa value";
            input Real du "Delta of abscissa value";
            output Real dy "Time-derivative of derivative of polynomial w.r.t. input variable at u";
          protected
            Integer n = size(p, 1);
          algorithm
            dy := secondDerivativeValue(p, u) * du;
          end derivativeValue_der;
          annotation(
            Documentation(info = "<HTML>
<p>
This package contains functions to operate on polynomials,
in particular to determine the derivative and the integral
of a polynomial and to use a polynomial to fit a given set
of data points.
</p>

<p><b>Copyright &copy; 2004-2015, Modelica Association and DLR.</b></p>

<p><i>
This package is <b>free</b> software. It can be redistributed and/or modified
under the terms of the <b>Modelica license</b>, see the license conditions
and the accompanying <b>disclaimer</b> in the documentation of package
Modelica in file \"Modelica/package.mo\".
</i>
</p>

</html>", revisions = "<html>
<ul>
<li><i>Oct. 22, 2004</i> by Martin Otter (DLR):<br>
       Renamed functions to not have abbreviations.<br>
       Based fitting on LAPACK<br>
       New function to return the polynomial of an indefinite integral</li>
<li><i>Sept. 3, 2004</i> by Jonas Eborn (Scynamics):<br>
       polyderval, polyintval added</li>
<li><i>March 1, 2004</i> by Martin Otter (DLR):<br>
       first version implemented</li>
</ul>
</html>"));
        end Polynomials_Temp;
        annotation(
          Documentation(info = "<HTML>
<p>
This is the base package for medium models of incompressible fluids based on
tables. The minimal data to provide for a useful medium description is tables
of density and heat capacity as functions of temperature.
</p>

<p>It should be noted that incompressible media only have 1 state per control volume (usually T),
but have both T and p as inputs for fully correct properties. The error of using only T-dependent
properties is small, therefore a Boolean flag enthalpyOfT exists. If it is true, the
enumeration Choices.independentVariables  is set to  Choices.independentVariables.T otherwise
it is set to Choices.independentVariables.pT.</p>

<h4>Using the package TableBased</h4>
<p>
To implement a new medium model, create a package that <b>extends</b> TableBased
and provides one or more of the constant tables:
</p>

<pre>
tableDensity        = [T, d];
tableHeatCapacity   = [T, Cp];
tableConductivity   = [T, lam];
tableViscosity      = [T, eta];
tableVaporPressure  = [T, pVap];
</pre>

<p>
The table data is used to fit constant polynomials of order <b>npol</b>, the
temperature data points do not need to be same for different properties. Properties
like enthalpy, inner energy and entropy are calculated consistently from integrals
and derivatives of d(T) and Cp(T). The minimal
data for a useful medium model is thus density and heat capacity. Transport
properties and vapor pressure are optional, if the data tables are empty the corresponding
function calls can not be used.
</p>
</HTML>"));
      end TableBased;
      annotation(
        Documentation(info = "<HTML>
<h4>Incompressible media package</h4>
<p>
This package provides a structure and examples of how to create simple
medium models of incompressible fluids, meaning fluids with very little
pressure influence on density. The medium properties is typically described
in terms of tables, functions or polynomial coefficients.
</p>
<h4>Definitions</h4>
<p>
The common meaning of <em>incompressible</em> is that properties like density
and enthalpy are independent of pressure. Thus properties are conveniently
described as functions of temperature, e.g., as polynomials density(T) and cp(T).
However, enthalpy can not be independent of pressure since h = u - p/d. For liquids
it is anyway
common to neglect this dependence since for constant density the neglected term
is (p - p0)/d, which in comparison with cp is very small for most liquids. For
water, the equivalent change of temperature to increasing pressure 1 bar is
0.025 Kelvin.
</p>
<p>
Two Boolean flags are used to choose how enthalpy and inner energy is calculated:
</p>
<ul>
<li><b>enthalpyOfT</b>=true, means assuming that enthalpy is only a function
of temperature, neglecting the pressure dependent term.</li>
<li><b>singleState</b>=true, means also neglect the pressure influence on inner
energy, which makes all medium properties pure functions of temperature.</li>
</ul>
<p>
The default setting for both these flags is true, which enables the simulation tool
to choose temperature as the only medium state and avoids non-linear equation
systems, see the section about
<a href=\"modelica://Modelica.Media.UsersGuide.MediumDefinition.StaticStateSelection\">Static
state selection</a> in the Modelica.Media User's Guide.
</p>

<h4>Contents</h4>
<p>
Currently, the package contains the following parts:
</p>
<ol>
<li> <a href=\"modelica://Modelica.Media.Incompressible.TableBased\">
      Table based medium models</a></li>
<li> <a href=\"modelica://Modelica.Media.Incompressible.Examples\">
      Example medium models</a></li>
</ol>

<p>
A few examples are given in the Examples package. The model
<a href=\"modelica://Modelica.Media.Incompressible.Examples.Glycol47\">
Examples.Glycol47</a> shows how the medium models can be used. For more
realistic examples of how to implement volume models with medium properties
look in the <a href=\"modelica://Modelica.Media.UsersGuide.MediumUsage\">Medium
usage section</a> of the User's Guide.
</p>

</HTML>"));
    end Incompressible;

    package R134a "R134a: Medium model for R134a"
      extends Modelica.Icons.VariantsPackage;

      package Common
        extends Modelica.Icons.Package;

        record PhaseBoundaryProperties "Thermodynamic base properties on the phase boundary"
          extends Modelica.Icons.Record;
          Modelica.SIunits.Density d "Density";
          Modelica.SIunits.SpecificEnthalpy h "Enthalpy";
          Modelica.SIunits.SpecificEnergy u "Inner energy";
          Modelica.SIunits.SpecificEntropy s "Entropy";
          Modelica.SIunits.SpecificHeatCapacity cp "Heat capacity at constant pressure";
          Modelica.SIunits.SpecificHeatCapacity cv "Heat capacity at constant volume";
          Modelica.SIunits.IsothermalCompressibility kappa "Isentropic exponent";
          Modelica.SIunits.Velocity a "Velocity of sound";
          Modelica.Media.Interfaces.Types.IsobaricExpansionCoefficient beta "Isobaric expansion coefficient";
          Modelica.SIunits.IsentropicExponent gamma "Isentropic exponent";
          Modelica.SIunits.DerPressureByTemperature pt "Derivative of pressure wrt temperature";
          Modelica.SIunits.DerPressureByDensity pd "Derivative of pressure wrt density";
        end PhaseBoundaryProperties;

        record InverseDerivatives_rhoT "Derivatives required for inversion of density and temperature functions w.r.t. pressure and enthalpy states"
          extends Modelica.Icons.Record;
          Integer phase "Number of phases";
          Modelica.SIunits.Pressure p "Pressure";
          Modelica.SIunits.Temperature T "Kelvin-temperature";
          Modelica.SIunits.Density rho "Density";
          Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
          Modelica.SIunits.SpecificHeatCapacity cv "Specific heat capacity at constant volume";
          Real pt "Derivative of pressure wrt temperature";
          Real pd "Derivative of pressure wrt density";
          Real dpT "dp/dT derivative of saturation curve";
        end InverseDerivatives_rhoT;

        record EOSIdealCoeff "Record for coefficients of ideal term of helmholtz equation of state"
          extends Modelica.Icons.Record;
          parameter Integer nc = 5 "No. of coefficients in a";
          parameter Real[nc] a "Coefficients of ideal term of helmholtz equation of state";
        end EOSIdealCoeff;

        record EOSResidualCoeff "Record for coefficients of residual term of helmholtz equation of state"
          extends Modelica.Icons.Record;
          parameter Integer nc = 20 "No. of coefficients in c, d, t, n";
          parameter Integer ns1 "No. of zero coefficients in c";
          parameter Real[nc] c "Coefficients of residual term of helmholtz equation of state";
          parameter Real[nc] d "Coefficients of residual term of helmholtz equation of state";
          parameter Real[nc] t "Coefficients of residual term of helmholtz equation of state";
          parameter Real[nc] n "Coefficients of residual term of helmholtz equation of state";
        end EOSResidualCoeff;

        function CubicSplineDerEval "Derivative of cubic spline"
          extends Modelica.Icons.Function;
          input Real x "Input";
          input Real[4] coefs "Spline coefficients";
          output Real yder "Spline derivative";
        algorithm
          yder := coefs[3] + x * (2.0 * coefs[2] + x * 3.0 * coefs[1]);
        end CubicSplineDerEval;

        function CubicSplineEval "Cubic spline"
          extends Modelica.Icons.Function;
          input Real x "Input";
          input Real[4] coefs "Spline coefficients";
          output Real y "Output";
        algorithm
          y := coefs[4] + x * (coefs[3] + x * (coefs[2] + x * coefs[1]));
        end CubicSplineEval;

        function cv2Phase "Compute isochoric specific heat capacity inside the two-phase region"
          extends Modelica.Icons.Function;
          import SI = Modelica.SIunits;
          input PhaseBoundaryProperties liq "Properties on the boiling curve";
          input PhaseBoundaryProperties vap "Properties on the condensation curve";
          input SI.MassFraction x "Vapour mass fraction";
          input SI.Temperature T "Temperature";
          input SI.Pressure p "Pressure";
          output SI.SpecificHeatCapacity cv "Isochoric specific heat capacity";
          output Real dpT "Derivative of pressure w.r.t. temperature";
        protected
          Real dxv "Derivative of vapour mass fraction w.r.t. specific volume";
          Real dvTl "Derivative of liquid specific volume w.r.t. temperature";
          Real dvTv "Derivative of vapour specific volume w.r.t. temperature";
          Real duTl "Derivative of liquid specific inner energy w.r.t. temperature";
          Real duTv "Derivative of vapour specific inner energy w.r.t. temperature";
          Real dxt "Derivative of vapour mass fraction w.r.t. temperature";
        algorithm
          dxv := if liq.d <> vap.d then liq.d * vap.d / (liq.d - vap.d) else 0.0;
          dpT := (vap.s - liq.s) * dxv;
// wrong at critical point
          dvTl := (liq.pt - dpT) / liq.pd / liq.d / liq.d;
          dvTv := (vap.pt - dpT) / vap.pd / vap.d / vap.d;
          dxt := -dxv * (dvTl + x * (dvTv - dvTl));
          duTl := liq.cv + (T * liq.pt - p) * dvTl;
          duTv := vap.cv + (T * vap.pt - p) * dvTv;
          cv := duTl + x * (duTv - duTl) + dxt * (vap.u - liq.u);
        end cv2Phase;

        function FindInterval "Half-interval search algorithm"
          extends Modelica.Icons.Function;
          input Real x "Input";
          input Real[:] breaks "Grid points defining the intervals";
          output Integer i "Found interval number";
          output Integer error = 0 "1=did not find interval";
        protected
          Integer n = scalar(size(breaks)) - 1 "Max value";
          Integer ix = 1 "Min value";
          Integer m = n "New interval";
        algorithm
          i := 1;
          if x < breaks[1] or x >= breaks[n] then
            error := 1;
          end if;
          if x < breaks[1] or x >= breaks[2] then
            while m <> ix loop
              if x < breaks[m] then
                n := m;
              else
                ix := m;
              end if;
              m := integer(div(ix + n, 2));
            end while;
            i := ix;
          end if;
        end FindInterval;

        function helmholtzToBoundaryProps "Calulate phase boundary property record from dimensionless Helmholtz function"
          extends Modelica.Icons.Function;
          import SI = Modelica.SIunits;
          input Modelica.Media.Common.HelmholtzDerivs f "Dimensionless derivatives of Helmholtz function";
          output PhaseBoundaryProperties sat "Phase boundary property record";
        protected
          SI.Pressure p "Pressure";
        algorithm
          p := f.R * f.d * f.T * f.delta * f.fdelta;
          sat.d := f.d;
          sat.h := f.R * f.T * (f.tau * f.ftau + f.delta * f.fdelta);
          sat.s := f.R * (f.tau * f.ftau - f.f);
          sat.u := f.R * f.T * f.tau * f.ftau;
          sat.cp := f.R * ((-f.tau * f.tau * f.ftautau) + (f.delta * f.fdelta - f.delta * f.tau * f.fdeltatau) ^ 2 / (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta));
          sat.cv := f.R * (-f.tau * f.tau * f.ftautau);
          sat.pt := f.R * f.d * (f.delta * (f.fdelta - f.tau * f.fdeltatau));
          sat.pd := f.R * f.T * (f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta));
          sat.a := abs(f.R * f.T * (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta - (f.delta * f.fdelta - f.delta * f.tau * f.fdeltatau) * (f.delta * f.fdelta - f.delta * f.tau * f.fdeltatau) / (f.tau * f.tau * f.ftautau))) ^ 0.5;
          sat.kappa := 1 / (f.d * f.R * f.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta));
          sat.beta := f.R * f.d * f.delta * (f.fdelta - f.tau * f.fdeltatau) * sat.kappa;
          sat.gamma := sat.a ^ 2 / f.R / f.T;
        end helmholtzToBoundaryProps;
      end Common;

      package R134a_ph "Medium model for R134a and p,h as states"
        extends Modelica.Media.Interfaces.PartialTwoPhaseMedium(ThermoStates = Modelica.Media.Interfaces.Choices.IndependentVariables.ph, mediumName = "R134a_ph", substanceNames = {"tetrafluoroethan"}, singleState = false, SpecificEnthalpy(start = h_default, nominal = 5.0e5), Density(start = 4, nominal = 500), AbsolutePressure(start = p_default, nominal = 10e5), Temperature(start = T_default, nominal = 350), smoothModel = false, onePhase = false, fluidConstants = r134aConstants, h_default = 420e3);
        constant Boolean ph_explicit = true;
        constant Boolean dT_explicit = false;
        constant Modelica.Media.Interfaces.Types.FluidLimits[1] r134aLimits(each TMIN = 169.85, each TMAX = 455, each DMIN = 0, each DMAX = 1591.7, each PMIN = 389.563789, each PMAX = 7e7, each HMIN = 0, each HMAX = 0, each SMIN = 0, each SMAX = 0);
        constant Modelica.Media.Interfaces.Types.TwoPhase.FluidConstants[1] r134aConstants(each chemicalFormula = "CF3CH2F", each structureFormula = "1,1,1,2-tetrafluoroethane", each iupacName = "tetrafluoroethan", each casRegistryNumber = "811-97-2", each molarMass = R134aData.data.MM, each criticalMolarVolume = R134aData.data.MM / R134aData.data.DCRIT, each criticalTemperature = R134aData.data.TCRIT, each criticalPressure = R134aData.data.PCRIT, each triplePointTemperature = R134aData.data.TTRIPLE, each triplePointPressure = R134aData.data.PTRIPLE, each meltingPoint = 172.15, each normalBoilingPoint = 247.076, each acentricFactor = 0.32684, each dipoleMoment = 1.99, each hasCriticalData = true);

        redeclare record extends SaturationProperties
        end SaturationProperties;

        redeclare record extends ThermodynamicState "Thermodynamic state"
            SpecificEnthalpy h "Specific enthalpy";
            Density d "Density";
            Temperature T "Temperature";
            AbsolutePressure p "Pressure";
        end ThermodynamicState;

        redeclare replaceable model extends BaseProperties(h(stateSelect = StateSelect.prefer), d(stateSelect = StateSelect.default), T(stateSelect = StateSelect.default), p(stateSelect = StateSelect.prefer), sat(Tsat(start = 273.0), psat(start = 3.0e5))) "Base properties of R134a"
            Integer phase(min = 0, max = 2, start = 1, fixed = false) "2 for two-phase, 1 for one-phase, 0 if not known";
            MassFraction quality "Quality of vapour";

          equation
            MM = R134aData.data.MM;
            phase = 0;
            T = temperature_ph(p, h);
            d = density_ph(p, h);
            sat.Tsat = saturationTemperature(p = p);
            sat.psat = p;
            quality = vapourQuality(state);
            u = h - p / d;
            R = R134aData.data.R;
            h = state.h;
            p = state.p;
            T = state.T;
            d = state.d;
            phase = state.phase;
        end BaseProperties;

        redeclare function extends setState_phX "Set state for pressure and specific enthalpy (X not used since single substance)"
          protected
            SaturationProperties sat(psat = p, Tsat = 0) "Saturation temperature and pressure";
            Modelica.SIunits.SpecificEnthalpy hl = bubbleEnthalpy(sat) "Liquid enthalpy";
            Modelica.SIunits.SpecificEnthalpy hv = dewEnthalpy(sat) "Vapor enthalpy";

          algorithm
            state.p := p;
            state.h := h;
            state.phase := if state.h < hl or state.h > hv or state.p > R134aData.data.FPCRIT then 1 else 2;
            state.d := density_ph(p, h);
            state.T := temperature_ph(p, h);
          annotation(
            Documentation(info = "<html>
<p>This function should be used by default in order to calculate the thermodynamic state record used as input by many functions.</p>
<p>
Example:
</p>
<pre>
     parameter Medium.AbsolutePressure p = 3e5;
     parameter Medium.SpecificEnthalpy h = 4.2e5;

     Medium.Density rho;

     <b>equation</b>

     rho = Medium.density(setState_phX(p, h, fill(0, Medium.nX)));
</pre>


</html>"));
        end setState_phX;

        redeclare function extends setState_dTX "Set state for density and temperature (X not used since single substance)"
          protected
            Modelica.Media.Common.HelmholtzDerivs f "Helmholtz derivatives";
            Modelica.SIunits.SpecificHeatCapacity R "Specific gas constant";
            SaturationProperties sat "Saturation temperature and pressure";
            Modelica.SIunits.Density dl "Liquid density";
            Modelica.SIunits.Density dv "Vapor density";

          algorithm
            R := R134aData.data.R;
            f := f_R134a(d = d, T = T);
            state.p := d * R * T * f.delta * f.fdelta;
            state.h := R * T * (f.tau * f.ftau + f.delta * f.fdelta);
            sat.psat := state.p;
            state.T := T;
            state.d := d;
            sat.Tsat := state.T;
            dl := bubbleDensity(sat);
            dv := dewDensity(sat);
            state.phase := if state.d < dl or state.d > dv or state.p > R134aData.data.FPCRIT then 1 else 2;
          annotation(
            Documentation(revisions = "<html>
<p>2012-08-01  Stefan Wischhusen: Corrected passing-error of inputs.</p>
</html>", info = "<html>
<p>Although the medium package is explicit for pressure and specific enthalpy, this function may be used in order to calculate the thermodynamic state record used as input by many functions. It will calculate the missing states:</p>
<ul>
<li>pressure</li>
<li>specific enthalpy</li>
</ul>
<p>
Example:
</p>
<pre>
     parameter Medium.Density d = 4;
     parameter Medium.Temperature T = 298;

     Medium.SpecficEntropy s;

     <b>equation</b>

     s = Medium.specificEntropy(setState_dTX(d, T, fill(0, Medium.nX)));
</pre>

</html>"));
        end setState_dTX;

        redeclare function extends setState_psX "Set state for pressure and specific entropy (X not used since single substance)"
          protected
            Modelica.SIunits.Pressure delp = 1e-2 "Iteration accuracy for pressure";
            Modelica.SIunits.SpecificEntropy dels = 1e-1 "Iteration accuracy for entropy";
            Integer error "If newton iteration fails (too many calls)";
            Modelica.Media.Common.HelmholtzDerivs f "Helmholtz derivatives";
            SaturationProperties sat "Saturation temperature and pressure";

          algorithm
            state.p := p;
            if getPhase_ps(p, s) == 1 then
              (state.d, state.T, error) := dtofpsOnePhase(p = p, s = s, delp = delp, dels = dels);
              f := f_R134a(d = state.d, T = state.T);
              state.h := R134aData.R * state.T * (f.tau * f.ftau + f.delta * f.fdelta);
            else
              state.h := hofpsTwoPhase(p, s);
            end if;
          annotation(
            Documentation(info = "<html>
<p>This function may be used in order to calculate the thermodynamic state record used as input by many functions. It will calculate the missing states:</p>
<ul>
<li>density</li>
<li>pressure</li>
<li>specific enthalpy</li>
</ul>
<p>
Example:
</p>
<pre>
     parameter Medium.AbsolutePressure p = 3e5;
     parameter Medium.SpecficEntropy s = 1.7e3;

     Medium.SpecficEnthalpy h;

     <b>equation</b>

     h = Medium.specificEnthalpy(setState_psX(p, s, fill(0, Medium.nX)));
</pre>
</html>"));
        end setState_psX;

        redeclare function extends setState_pTX "Dummy function"
          algorithm
            assert(false, "A calculation of two-phase properties with input of pressure and temperature is not possible.\n" + "Please use setState_dTX or setState_phX instead.");
          annotation(
            Documentation(info = "<html>
<p>This function is intentionally provided although it will result in an error. Please note, that pressure and temperature cannot be used to determine states in two-phase region. Therefore, in order to avoid wrong usage, the function will give an error message.</p>
</html>"));
        end setState_pTX;

        redeclare function extends setBubbleState "Return the thermodynamic state on the bubble line"
          algorithm
            if sat.psat < Modelica.Media.R134a.R134aData.data.FPCRIT then
              state.p := sat.psat;
              state.T := saturationTemperature(sat.psat);
              state.d := bubbleDensity(sat);
              state.h := bubbleEnthalpy(sat);
            else
              assert(sat.psat < Modelica.Media.R134a.R134aData.data.FPCRIT, "Function setBubbleState is only valid in two-phase regime");
            end if;
          annotation(
            Documentation(info = "<html>
<p>This function shall be used in order to calculate the thermodynamic state record for the liquid phase boundary. It requires the saturation record as input which can be determined by both functions setSat_p and setSat_T:
</p>
<p>
Example:
<pre>
    Medium.AbsolutePressure p=3e5;
    // Viscosity on the liquid phase boundary
    Modelica.SIunits.DynamicViscosity eta_liq;

    equation

    eta_liq = Medium.DynamicViscosity(Medium.setBubbleState(Medium.setSat_p(p)));
</pre>

<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end setBubbleState;

        redeclare function extends setDewState "Return the thermodynamic state on the dew line"
          algorithm
            if sat.psat < Modelica.Media.R134a.R134aData.data.FPCRIT then
              state.p := sat.psat;
              state.T := saturationTemperature(sat.psat);
              state.d := dewDensity(sat);
              state.h := dewEnthalpy(sat);
            else
              assert(sat.psat < Modelica.Media.R134a.R134aData.data.FPCRIT, "Function setDewState is only valid in two-phase regime");
            end if;
          annotation(
            Documentation(info = "<html>
<p>This function shall be used in order to calculate the thermodynamic state record for the vapor phase boundary. It requires the saturation record as input which can be determined by both functions setSat_p and setSat_T:
</p>
<p>
Example:
<pre>
    Medium.AbsolutePressure p=3e5;
    // Viscosity on the vapor phase boundary
    Modelica.SIunits.DynamicViscosity eta_vap;

    equation

    eta_vap = Medium.DynamicViscosity(Medium.setBubbleState(Medium.setSat_p(p)));
</pre>

<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end setDewState;

        redeclare function density_ph "Density as function of pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input Integer phase = 0 "2 for two-phase, 1 for one-phase, 0 if not known";
          output Density d "Density";
        algorithm
          d := rho_props_ph(p, h, derivsOf_ph(p, h, getPhase_ph(p, h)));
          annotation(
            Inline = true,
            Documentation(info = "<html>
<p> This function calculates the density of R134a from the state variables p (absolute pressure) and h (specific enthalpy). The density is modelled by the fundamental equation of state of Tillner-Roth and Baehr (1994). </p>

<p><img src=\"modelica://Modelica/Resources/Images/Media/R134a/log(p)d-Diagram-R134a.png\"/> </p>

</html>"));
        end density_ph;

        redeclare function extends density "Density as function of pressure and specific enthalpy | use setState_phX function for input"
          algorithm
            d := state.d;
          annotation(
            Inline = true,
            Documentation(info = "<html>
<p>
This function calculates the density of R134a from the state record
(e.g., use setState_phX function for input). The density is modelled
by the fundamental equation of state of Tillner-Roth and Baehr (1994).
</p>

<p><img src=\"modelica://Modelica/Resources/Images/Media/R134a/log(p)d-Diagram-R134a.png\"/> </p>
</html>"));
        end density;

        redeclare function temperature_ph "Temperature as function of pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input Integer phase = 0 "2 for two-phase, 1 for one-phase, 0 if not known";
          output Temperature T "Temperature";
        algorithm
          T := T_props_ph(p, h, derivsOf_ph(p, h, getPhase_ph(p, h)));
          annotation(
            Inline = true,
            Documentation(info = "<html>
<p> This function calculates the Kelvin temperature of R134a from the state variables p (absolute pressure) and h (specific enthalpy). The temperature is modelled by the fundamental equation of state of Tillner-Roth and Baehr (1994). </p>

<p><img src=\"modelica://Modelica/Resources/Images/Media/R134a/log(p)h-Diagram-R134a.png\"/> </p>


</html>"));
        end temperature_ph;

        redeclare function extends temperature "Temperature as function of pressure and specific enthalpy | use setState_phX function for input"
          algorithm
            T := state.T;
          annotation(
            Inline = true,
            Documentation(info = "<html>
<p> This function calculates the Kelvin temperature of R134a from the state record (e.g., use setState_phX function for input). The temperature is modelled by the fundamental equation of state of Tillner-Roth and Baehr (1994). </p>
<p><img src=\"modelica://Modelica/Resources/Images/Media/R134a/log(p)h-Diagram-R134a.png\"/> </p>
</html>"));
        end temperature;

        redeclare function extends pressure "Pressure w.r.t. thermodynamic state"
          algorithm
            p := state.p;
          annotation(
            Inline = true,
            Documentation(info = "<html>
<p>This function is included for the sake of completness.</p>
<p><img src=\"modelica://Modelica/Resources/Images/Media/R134a/log(p)h-Diagram-R134a.png\"/> </p>
</html>"));
        end pressure;

        redeclare function extends specificInternalEnergy "Specific internal energy w.r.t. thermodynamic state"
          algorithm
            u := specificEnthalpy(state) - pressure(state) / density(state);
          annotation(
            Inline = true,
            Documentation(info = "<html>
<p> This function calculates the specific internal energy of R134a from the state record (e.g., use setState_phX function for input). The specific internal energy is modelled by the fundamental equation of state of Tillner-Roth and Baehr (1994). </p>
<p><img src=\"modelica://Modelica/Resources/Images/Media/R134a/log(p)u-Diagram-R134a.png\"/> </p>

</html>"));
        end specificInternalEnergy;

        redeclare function extends specificEnthalpy "Specific enthalpy w.r.t. thermodynamic state | use setState_phX function for input"
          algorithm
            h := state.h;
          annotation(
            Inline = true,
            Documentation(info = "<html>
<p>This function is included for the sake of completness.</p>
<p><img src=\"modelica://Modelica/Resources/Images/Media/R134a/log(p)h-Diagram-R134a.png\"/> </p>
</html>"));
        end specificEnthalpy;

        redeclare function extends specificEntropy "Specific entropy w.r.t. thermodynamic state | use setState_phX function for input if necessary"
          protected
            Modelica.Media.Common.HelmholtzDerivs f "Helmholtz derivatives";
            Common.PhaseBoundaryProperties liq "Properties on liquid phase boundary";
            SaturationProperties sat "Saturation temperature and pressure";
            Common.PhaseBoundaryProperties vap "Properties on vapor phase boundary";
            Modelica.SIunits.MassFraction x "Vapor quality";

          algorithm
            if getPhase_ph(state.p, state.h) == 2 then
              sat.psat := state.p;
              sat.Tsat := saturationTemperature(state.p);
              liq := R134a_liqofdT(T = state.T);
              vap := R134a_vapofdT(T = state.T);
              x := if liq.h <> vap.h then (state.h - liq.h) / (vap.h - liq.h) else if state.h >= vap.h then 1 else 0;
              s := liq.s + x * (vap.s - liq.s);
            else
              f := f_R134a(state.d, state.T);
              s := R134aData.R * (f.tau * f.ftau - f.f);
            end if;
          annotation(
            Documentation(info = "<html>
<p> This function calculates the specific entropy of R134a from the state record (e.g., use setState_phX function for input). The specific entropy is modelled by the fundamental equation of state of Tillner-Roth and Baehr (1994). </p>
<p><img src=\"modelica://Modelica/Resources/Images/Media/R134a/log(p)s-Diagram-R134a.png\"/> </p>
</html>"));
        end specificEntropy;

        redeclare function extends saturationTemperature "Saturation temperature in two-phase region"
          protected
            constant Real T_coef[:, :] = R134aData.Tcoef "Coefficients of cubic spline for Tsat(p)";
            constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
            Integer int "Interval number";
            Integer error "Interval for spline interpolation not found";
            Real pred "Reduced pressure";
            Real localx "Oordinate of local spline";

          algorithm
            pred := p / R134aData.data.FPCRIT;
            (int, error) := Common.FindInterval(pred, p_breaks);
            localx := pred - p_breaks[int];
            T := Common.CubicSplineEval(localx, T_coef[int, :]);
// annotation(smoothOrder=5);
          annotation(
            derivative = saturationTemperature_der_p,
            Documentation(info = "<html>
<p>This function calculates the saturation temperature of R134a from the state variable p (absolute pressure). It is modelled by cubic splines which are fitted with non-equidistant grid points derived from
the fundamental equation of state of Tillner-Roth and Baehr (1994) and the Maxwell criteria.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
<p><img src=\"modelica://Modelica/Resources/Images/Media/R134a/log(p)Tsat-Diagram-R134a.png\"/> </p>
</html>"));
        end saturationTemperature;

        redeclare function extends saturationTemperature_derp "Derivative of saturation temperature in two-phase region"
          protected
            constant Real T_coef[:, :] = R134aData.Tcoef "Coefficients of cubic spline for Tsat(p)";
            constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
            Integer int "Interval number";
            Integer error "Interval for spline interpolation not found";
            Real pred "Reduced pressure";
            Real localx "Oordinate of local spline";

          algorithm
            pred := p / R134aData.data.FPCRIT;
            (int, error) := Common.FindInterval(pred, p_breaks);
            localx := pred - p_breaks[int];
            dTp := Common.CubicSplineDerEval(localx, T_coef[int, :]) / R134aData.data.FPCRIT;
          annotation(
            Documentation(info = "<html>
<p>This function calculates the derivative of saturation temperature of R134a with regard to the state variable p (absolute pressure). The non-derivative function is <a href=\"modelica://Modelica.Media.R134a.R134a_ph.saturationTemperature\"> saturatuionTemperature</a>.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end saturationTemperature_derp;

        function saturationTemperature_der_p "Time derivative of saturation temperature in two-phase region"
          extends Modelica.Icons.Function;
          input Modelica.SIunits.AbsolutePressure p "Pressure";
          input Real der_p "Time derivative of pressure";
          output Real der_Tsat "Time derivative of saturation temperature";
        protected
          constant Real T_coef[:, :] = R134aData.Tcoef "Coefficients of cubic spline for Tsat(p)";
          constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
          Integer int "Interval number";
          Integer error "Interval for spline interpolation not found";
          Real pred "Reduced pressure";
          Real localx "Oordinate of local spline";
        algorithm
          pred := p / R134aData.data.FPCRIT;
          (int, error) := Common.FindInterval(pred, p_breaks);
          localx := pred - p_breaks[int];
          der_Tsat := Common.CubicSplineDerEval(localx, T_coef[int, :]) / R134aData.data.FPCRIT * der_p;
          annotation(
            Documentation(info = "<html>
<p>This function calculates the time derivative of saturation temperature of R134a with regard to the time derivative of p. The non-derivative function is <a href=\"modelica://Modelica.Media.R134a.R134a_ph.saturationTemperature\"> saturatuionTemperature</a>.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end saturationTemperature_der_p;

        redeclare function extends bubbleDensity "Density of liquid phase w.r.t saturation pressure | use setSat_p function for input"
          protected
            constant Real dl_coef[:, :] = R134aData.dlcoef "Coefficients of cubic spline for d_liq(p)";
            constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
            Integer int "Interval number";
            Integer error "Interval for spline interpolation not found";
            Real pred "Reduced pressure";
            Real localx "Oordinate of local spline";

          algorithm
            pred := min(sat.psat / R134aData.data.FPCRIT, 1.0);
            (int, error) := Common.FindInterval(pred, p_breaks);
            localx := pred - p_breaks[int];
            dl := R134aData.data.FDCRIT * Common.CubicSplineEval(localx, dl_coef[int, 1:4]);
// annotation(smoothOrder=5);
          annotation(
            derivative = dBubbleDensity_dPressure_der_sat,
            Documentation(info = "<html>
<p>This function calculates the liquid phase density of R134a from the state variable p (absolute pressure). It is modelled by cubic splines which are fitted with non-equidistant grid points derived from
the fundamental equation of state of Tillner-Roth and Baehr (1994) and the Maxwell criteria.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end bubbleDensity;

        redeclare function extends dBubbleDensity_dPressure "Derivative of liquid density in two-phase region w.r.t pressure"
          protected
            constant Real dl_coef[:, :] = R134aData.dlcoef "Coefficients of cubic spline for d_liq(p)";
            constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
            Integer int "Interval number";
            Integer error "Interval for spline interpolation not found";
            Real pred "Reduced pressure";
            Real localx "Oordinate of local spline";

          algorithm
            pred := min(sat.psat / R134aData.data.FPCRIT, 1.0);
            (int, error) := Common.FindInterval(pred, p_breaks);
            localx := pred - p_breaks[int];
            ddldp := R134aData.data.FDCRIT * Common.CubicSplineDerEval(localx, dl_coef[int, 1:4]) / R134aData.data.FPCRIT;
          annotation(
            Documentation(info = "<html>
<p>This function calculates the derivative of liquid density of R134a in the two-phase region with regard to the state variable p (absolute pressure). The non-derivative function is <a href=\"modelica://Modelica.Media.R134a.R134a_ph.bubbleDensity\"> bubbleDensity</a>.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end dBubbleDensity_dPressure;

        function dBubbleDensity_dPressure_der_sat "Time derivative of liquid density in two-phase region w.r.t pressure"
          extends Modelica.Icons.Function;
          input SaturationProperties sat "Saturation properties | pressure is used for interpolation";
          input SaturationProperties der_sat "Derivative of saturation properties";
          output Real der_ddldp "Time derivative of liquid density in two-phase region w.r.t pressure";
        protected
          constant Real dl_coef[:, :] = R134aData.dlcoef "Coefficients of cubic spline for d_liq(p)";
          constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
          Integer int "Interval number";
          Integer error "Interval for spline interpolation not found";
          Real pred "Reduced pressure";
          Real localx "Oordinate of local spline";
        algorithm
          pred := min(sat.psat / R134aData.data.FPCRIT, 1.0);
          (int, error) := Common.FindInterval(pred, p_breaks);
          localx := pred - p_breaks[int];
          der_ddldp := R134aData.data.FDCRIT * Common.CubicSplineDerEval(localx, dl_coef[int, 1:4]) / R134aData.data.FPCRIT * der_sat.psat;
          annotation(
            Documentation(info = "<html>
<p>This function calculates the time derivative of liquid density of R134a with regard to the time derivative of p. The non-derivative function is <a href=\"modelica://Modelica.Media.R134a.R134a_ph.bubbleDensity\"> bubbleDensity</a>.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end dBubbleDensity_dPressure_der_sat;

        redeclare function extends dewDensity "Density of vapor phase w.r.t saturation pressure | use setSat_p function for input"
          protected
            constant Real dv_coef[:, :] = R134aData.dvcoef "Coefficients of cubic spline for d_vap(p)";
            constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
            Integer int "Interval number";
            Integer error "Interval for spline interpolation not found";
            Real pred "Reduced pressure";
            Real localx "Oordinate of local spline";

          algorithm
            pred := min(sat.psat / R134aData.data.FPCRIT, 1.0);
            (int, error) := Common.FindInterval(pred, p_breaks);
            localx := pred - p_breaks[int];
            dv := R134aData.data.FDCRIT * Common.CubicSplineEval(localx, dv_coef[int, 1:4]);
// annotation(smoothOrder=5);
          annotation(
            derivative = dDewDensity_dPressure_der_sat,
            Documentation(info = "<html>
<p>This function calculates the vapor phase density of R134a from the state variable p (absolute pressure). It is modelled by cubic splines which are fitted with non-equidistant grid points derived from
the fundamental equation of state of Tillner-Roth and Baehr (1994) and the Maxwell criteria.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end dewDensity;

        redeclare function extends dDewDensity_dPressure "Derivative of vapor density in two-phase region w.r.t pressure"
          protected
            constant Real dv_coef[:, :] = R134aData.dvcoef "Coefficients of cubic spline for d_vap(p)";
            constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
            Integer int "Interval number";
            Integer error "Interval for spline interpolation not found";
            Real pred "Reduced pressure";
            Real localx "Oordinate of local spline";

          algorithm
            pred := min(sat.psat / R134aData.data.FPCRIT, 1.0);
            (int, error) := Common.FindInterval(pred, p_breaks);
            localx := pred - p_breaks[int];
            ddvdp := R134aData.data.FDCRIT * Common.CubicSplineDerEval(localx, dv_coef[int, 1:4]) / R134aData.data.FPCRIT;
          annotation(
            Documentation(info = "<html>
<p>This function calculates the derivative of vapor density of R134a in two-phase region with regard to the state variable p (absolute pressure). The non-derivative function is <a href=\"modelica://Modelica.Media.R134a.R134a_ph.dewDensity\"> dewDensity</a>.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end dDewDensity_dPressure;

        function dDewDensity_dPressure_der_sat "Time derivative of vapor density in two-phase region w.r.t pressure"
          extends Modelica.Icons.Function;
          input SaturationProperties sat "Saturation properties | pressure is used for interpolation";
          input SaturationProperties der_sat "Derivative of saturation properties";
          output Real der_ddvdp "Time derivative of vapor density in two-phase region w.r.t pressure";
        protected
          constant Real dv_coef[:, :] = R134aData.dvcoef "Coefficients of cubic spline for d_vap(p)";
          constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
          Integer int "Interval number";
          Integer error "Interval for spline interpolation not found";
          Real pred "Reduced pressure";
          Real localx "Oordinate of local spline";
        algorithm
          pred := min(sat.psat / R134aData.data.FPCRIT, 1.0);
          (int, error) := Common.FindInterval(pred, p_breaks);
          localx := pred - p_breaks[int];
          der_ddvdp := R134aData.data.FDCRIT * Common.CubicSplineDerEval(localx, dv_coef[int, 1:4]) / R134aData.data.FPCRIT * der_sat.psat;
          annotation(
            Documentation(info = "<html>
<p>This function calculates the time derivative of vapor density of R134a with regard to the time derivative of p. The non-derivative function is <a href=\"modelica://Modelica.Media.R134a.R134a_ph.dewDensity\"> dewDensity</a>.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end dDewDensity_dPressure_der_sat;

        redeclare function extends bubbleEnthalpy "Specific enthalpy of liquid phase w.r.t saturation pressure | use setSat_p function for input"
          protected
            constant Real hl_coef[:, :] = R134aData.hlcoef "Coefficients of cubic spline for h_liq(p)";
            constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
            Integer int "Interval number";
            Integer error "Interval for spline interpolation not found";
            Real pred "Reduced pressure";
            Real localx "Oordinate of local spline";

          algorithm
            pred := min(sat.psat / R134aData.data.FPCRIT, 1.0);
            (int, error) := Common.FindInterval(pred, p_breaks);
            localx := pred - p_breaks[int];
            hl := R134aData.data.HCRIT * Common.CubicSplineEval(localx, hl_coef[int, 1:4]);
// annotation(smoothOrder=5);
          annotation(
            derivative = dBubbleEnthalpy_dPressure_der_sat,
            Documentation(info = "<html>
<p>This function calculates the liquid phase enthalpy of R134a from the state variable p (absolute pressure). It is modelled by cubic splines which are fitted with non-equidistant grid points derived from
the fundamental equation of state of Tillner-Roth and Baehr (1994) and the Maxwell criteria.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end bubbleEnthalpy;

        redeclare function extends dBubbleEnthalpy_dPressure "Derivative of liquid specific enthalpy in two-phase region w.r.t pressure"
          protected
            constant Real hl_coef[:, :] = R134aData.hlcoef "Coefficients of cubic spline for h_liq(p)";
            constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
            Integer int "Interval number";
            Integer error "Interval for spline interpolation not found";
            Real pred "Reduced pressure";
            Real localx "Oordinate of local spline";

          algorithm
            pred := min(sat.psat / R134aData.data.FPCRIT, 1.0);
            (int, error) := Common.FindInterval(pred, p_breaks);
            localx := pred - p_breaks[int];
            dhldp := R134aData.data.HCRIT * Common.CubicSplineDerEval(localx, hl_coef[int, 1:4]) / R134aData.data.FPCRIT;
          annotation(
            Documentation(info = "<html>
<p>This function calculates the derivative of liquid enthalpy of R134a with regard to the state variable p (absolute pressure). The non-derivative function is <a href=\"modelica://Modelica.Media.R134a.R134a_ph.bubbleEnthalpy\"> bubbleEnthalpy</a>.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end dBubbleEnthalpy_dPressure;

        function dBubbleEnthalpy_dPressure_der_sat "Time derivative of liquid specific enthalpy in two-phase region w.r.t pressure"
          extends Modelica.Icons.Function;
          input SaturationProperties sat "Saturation properties | pressure is used for interpolation";
          input SaturationProperties der_sat "Derivative of saturation properties";
          output Real der_dhldp "Time derivative of liquid specific enthalpy in two-phase region w.r.t pressure";
        protected
          constant Real hl_coef[:, :] = R134aData.hlcoef "Coefficients of cubic spline for h_liq(p)";
          constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
          Integer int "Interval number";
          Integer error "Interval for spline interpolation not found";
          Real pred "Reduced pressure";
          Real localx "Oordinate of local spline";
        algorithm
          pred := min(sat.psat / R134aData.data.FPCRIT, 1.0);
          (int, error) := Common.FindInterval(pred, p_breaks);
          localx := pred - p_breaks[int];
          der_dhldp := R134aData.data.HCRIT * Common.CubicSplineDerEval(localx, hl_coef[int, 1:4]) / R134aData.data.FPCRIT * der_sat.psat;
          annotation(
            Documentation(info = "<html>
<p>This function calculates the time derivative of liquid specific enthalpy of R134a with regard to the time derivative of p. The non-derivative function is <a href=\"modelica://Modelica.Media.R134a.R134a_ph.bubbleEnthalpy\"> bubbleEnthalpy</a>.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end dBubbleEnthalpy_dPressure_der_sat;

        redeclare function extends dewEnthalpy "Specific enthalpy of vapor phase w.r.t saturation pressure | use setSat_p function for input"
          protected
            constant Real hv_coef[:, :] = R134aData.hvcoef "Coefficients of cubic spline for h_vap(p)";
            constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
            Integer int "Interval number";
            Integer error "Interval for spline interpolation not found";
            Real pred "Reduced pressure";
            Real localx "Oordinate of local spline";

          algorithm
            pred := min(sat.psat / R134aData.data.FPCRIT, 1.0);
            (int, error) := Common.FindInterval(pred, p_breaks);
            localx := pred - p_breaks[int];
            hv := R134aData.data.HCRIT * Common.CubicSplineEval(localx, hv_coef[int, 1:4]);
// annotation(smoothOrder=5);
          annotation(
            derivative = dDewEnthalpy_dPressure_der_sat,
            Documentation(info = "<html>
<p>This function calculates the vapor phase enthalpy of R134a from the state variable p (absolute pressure). It is modelled by cubic splines which are fitted with non-equidistant grid points derived from
the fundamental equation of state of Tillner-Roth and Baehr (1994) and the Maxwell criteria.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end dewEnthalpy;

        redeclare function extends dDewEnthalpy_dPressure "Derivative of vapor specific enthalpy in two-phase region w.r.t pressure"
          protected
            constant Real hv_coef[:, :] = R134aData.hvcoef "Coefficients of cubic spline for h_vap(p)";
            constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
            Integer int "Interval number";
            Integer error "Interval for spline interpolation not found";
            Real pred "Reduced pressure";
            Real localx "Oordinate of local spline";

          algorithm
            pred := min(sat.psat / R134aData.data.FPCRIT, 1.0);
            (int, error) := Common.FindInterval(pred, p_breaks);
            localx := pred - p_breaks[int];
            dhvdp := R134aData.data.HCRIT * Common.CubicSplineDerEval(localx, hv_coef[int, 1:4]) / R134aData.data.FPCRIT;
          annotation(
            Documentation(info = "<html>
<p>This function calculates the derivative of vapor enthalpy of R134a in the two-phase region with regard to the state variable p (absolute pressure). The non-derivative function is <a href=\"modelica://Modelica.Media.R134a.R134a_ph.dewEnthalpy\"> dewEnthalpy</a>.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end dDewEnthalpy_dPressure;

        function dDewEnthalpy_dPressure_der_sat "Time derivative of vapor specific enthalpy in two-phase region w.r.t pressure"
          extends Modelica.Icons.Function;
          input SaturationProperties sat "Saturation properties | pressure is used for interpolation";
          input SaturationProperties der_sat "Derivative of saturation properties";
          output Real der_dhvdp "Derivative of vapor specific enthalpy in two-phase region w.r.t pressure";
        protected
          constant Real hv_coef[:, :] = R134aData.hvcoef "Coefficients of cubic spline for h_vap(p)";
          constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
          Integer int "Interval number";
          Integer error "Interval for spline interpolation not found";
          Real pred "Reduced pressure";
          Real localx "Oordinate of local spline";
        algorithm
          pred := min(sat.psat / R134aData.data.FPCRIT, 1.0);
          (int, error) := Common.FindInterval(pred, p_breaks);
          localx := pred - p_breaks[int];
          der_dhvdp := R134aData.data.HCRIT * Common.CubicSplineDerEval(localx, hv_coef[int, 1:4]) / R134aData.data.FPCRIT * der_sat.psat;
          annotation(
            Documentation(info = "<html>
<p>This function calculates the time derivative of vapor enthalpy of R134a with regard to the time derivative of p. The non-derivative function is <a href=\"modelica://Modelica.Media.R134a.R134a_ph.dewEnthalpy\"> dewEnthalpy</a>.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end dDewEnthalpy_dPressure_der_sat;

        redeclare function extends dewEntropy "Specific entropy of vapor phase w.r.t saturation pressure | use setSat_p function for input"
          protected
            constant Real sv_coef[:, :] = R134aData.svcoef "Coefficients of cubic spline for s_vap(p)";
            constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
            Integer int "Interval number";
            Integer error "Interval for spline interpolation not found";
            Real pred "Reduced pressure";
            Real localx "Oordinate of local spline";

          algorithm
            pred := min(sat.psat / R134aData.data.FPCRIT, 1.0);
            (int, error) := Common.FindInterval(pred, p_breaks);
            localx := pred - p_breaks[int];
            sv := R134aData.data.SCRIT * Common.CubicSplineEval(localx, sv_coef[int, 1:4]);
// annotation(smoothOrder=5);
          annotation(
            derivative = dDewEntropy_dPressure_der_sat,
            Documentation(info = "<html>
<p>This function calculates the vapor phase entropy of R134a from the state variable p (absolute pressure). It is modelled by cubic splines which are fitted with non-equidistant grid points derived from
the fundamental equation of state of Tillner-Roth and Baehr (1994) and the Maxwell criteria.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end dewEntropy;

        function dDewEntropy_dPressure "Derivative of vapor specific entropy in two-phase region w.r.t pressure | use setState_phX function for input"
          extends Modelica.Icons.Function;
          input SaturationProperties sat "Saturation properties | pressure is used for interpolation";
          output Real dsvdp "Derivative of vapor specific entropy in two-phase region w.r.t pressure";
        protected
          constant Real sv_coef[:, :] = R134aData.svcoef "Coefficients of cubic spline for s_vap(p)";
          constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
          Integer int "Interval number";
          Integer error "Interval for spline interpolation not found";
          Real pred "Reduced pressure";
          Real localx "Oordinate of local spline";
        algorithm
          pred := min(sat.psat / R134aData.data.FPCRIT, 1.0);
          (int, error) := Common.FindInterval(pred, p_breaks);
          localx := pred - p_breaks[int];
          dsvdp := R134aData.data.SCRIT * Common.CubicSplineDerEval(localx, sv_coef[int, 1:4]) / R134aData.data.FPCRIT;
          annotation(
            Documentation(info = "<html>
<p>This function calculates the derivative of vapor entropy of R134a with regard to the state variable p (absolute pressure). The non-derivative function is <a href=\"modelica://Modelica.Media.R134a.R134a_ph.dewEntropy\"> dewEntropy</a>.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end dDewEntropy_dPressure;

        function dDewEntropy_dPressure_der_sat "Time derivative of vapor specific entropy in two-phase region w.r.t pressure | use setState_phX function for input"
          extends Modelica.Icons.Function;
          input SaturationProperties sat "Saturation properties | pressure is used for interpolation";
          input SaturationProperties der_sat "Derivative of saturation properties";
          output Real der_dsvdp "Derivative of vapor specific entropy in two-phase region w.r.t pressure";
        protected
          constant Real sv_coef[:, :] = R134aData.svcoef "Coefficients of cubic spline for s_liq(p)";
          constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
          Integer int "Interval number";
          Integer error "Interval for spline interpolation not found";
          Real pred "Reduced pressure";
          Real localx "Oordinate of local spline";
        algorithm
          pred := min(sat.psat / R134aData.data.FPCRIT, 1.0);
          (int, error) := Common.FindInterval(pred, p_breaks);
          localx := pred - p_breaks[int];
          der_dsvdp := R134aData.data.SCRIT * Common.CubicSplineDerEval(localx, sv_coef[int, 1:4]) / R134aData.data.FPCRIT * der_sat.psat;
          annotation(
            Documentation(info = "<html>
<p>This function calculates the time derivative of vapor specific entropy of R134a with regard to the time derivative of p. The non-derivative function is <a href=\"modelica://Modelica.Media.R134a.R134a_ph.dewEntropy\"> dewEntropy</a>.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end dDewEntropy_dPressure_der_sat;

        redeclare function extends bubbleEntropy "Specific entropy of liquid phase w.r.t saturation pressure | use setSat_p function for input"
          protected
            constant Real sl_coef[:, :] = R134aData.slcoef "Coefficients of cubic spline for s_liq(p)";
            constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
            Integer int "Interval number";
            Integer error "Interval for spline interpolation not found";
            Real pred "Reduced pressure";
            Real localx "Oordinate of local spline";

          algorithm
            pred := min(sat.psat / R134aData.data.FPCRIT, 1.0);
            (int, error) := Common.FindInterval(pred, p_breaks);
            localx := pred - p_breaks[int];
            sl := R134aData.data.SCRIT * Common.CubicSplineEval(localx, sl_coef[int, 1:4]);
// annotation(smoothOrder=5);
          annotation(
            derivative = dBubbleEntropy_dPressure_der_sat,
            Documentation(info = "<html>
<p>This function calculates the liquid phase entropy of R134a from the state variable p (absolute pressure). It is modelled by cubic splines which are fitted with non-equidistant grid points derived from
the fundamental equation of state of Tillner-Roth and Baehr (1994) and the Maxwell criteria.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end bubbleEntropy;

        function dBubbleEntropy_dPressure "Derivative of liquid specific entropy in two-phase region w.r.t pressure | use setState_phX function for input"
          extends Modelica.Icons.Function;
          input SaturationProperties sat "Saturation properties | pressure is used for interpolation";
          output Real dsldp "Derivative of liquid specific entropy in two-phase region w.r.t pressure";
        protected
          constant Real sl_coef[:, :] = R134aData.slcoef "Coefficients of cubic spline for s_liq(p)";
          constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
          Integer int "Interval number";
          Integer error "Interval for spline interpolation not found";
          Real pred "Reduced pressure";
          Real localx "Oordinate of local spline";
        algorithm
          pred := min(sat.psat / R134aData.data.FPCRIT, 1.0);
          (int, error) := Common.FindInterval(pred, p_breaks);
          localx := pred - p_breaks[int];
          dsldp := R134aData.data.SCRIT * Common.CubicSplineDerEval(localx, sl_coef[int, 1:4]) / R134aData.data.FPCRIT;
          annotation(
            Documentation(info = "<html>
<p>This function calculates the derivative of liquid entropy of R134a with regard to the state variable p (absolute pressure). The non-derivative function is <a href=\"modelica://Modelica.Media.R134a.R134a_ph.bubbleEntropy\"> bubbleEntropy</a>.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end dBubbleEntropy_dPressure;

        function dBubbleEntropy_dPressure_der_sat "Time derivative of liquid specific entropy in two-phase region w.r.t pressure | use setState_phX function for input"
          extends Modelica.Icons.Function;
          input SaturationProperties sat "Saturation properties | pressure is used for interpolation";
          input SaturationProperties der_sat "Derivative of saturation properties";
          output Real der_dsldp "Derivative of liquid specific entropy in two-phase region w.r.t pressure";
        protected
          constant Real sl_coef[:, :] = R134aData.slcoef "Coefficients of cubic spline for s_liq(p)";
          constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
          Integer int "Interval number";
          Integer error "Interval for spline interpolation not found";
          Real pred "Reduced pressure";
          Real localx "Oordinate of local spline";
        algorithm
          pred := min(sat.psat / R134aData.data.FPCRIT, 1.0);
          (int, error) := Common.FindInterval(pred, p_breaks);
          localx := pred - p_breaks[int];
          der_dsldp := R134aData.data.SCRIT * Common.CubicSplineDerEval(localx, sl_coef[int, 1:4]) / R134aData.data.FPCRIT * der_sat.psat;
          annotation(
            Documentation(info = "<html>
<p>This function calculates the time derivative of liquid specific entropy of R134a with regard to the time derivative of p. The non-derivative function is <a href=\"modelica://Modelica.Media.R134a.R134a_ph.bubbleEntropy\"> bubbleEntropy</a>.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
</html>"));
        end dBubbleEntropy_dPressure_der_sat;

        redeclare function extends saturationPressure "Saturation pressure w.r.t. temperature"
          protected
            constant Real pt_coef[:, :] = R134aData.ptcoef "Coefficients of cubic spline for psat(T)";
            constant Real T_breaks[:] = R134aData.Tbreaks "Grid points of reduced pressure";
            Real Tred "Reduced temperature";
            Integer int "Interval number";
            Integer error "Interval for spline interpolation not found";
            Real pred "Reduced pressure";
            Real localx "Oordinate of local spline";

          algorithm
            Tred := T / R134aData.data.FTCRIT;
            (int, error) := Common.FindInterval(Tred, T_breaks);
            localx := Tred - T_breaks[int];
            p := R134aData.data.FPCRIT * Common.CubicSplineEval(localx, pt_coef[int, :]);
          annotation(
            smoothOrder = 5,
            Documentation(info = "<html>
<p>This function calculates the saturation pressure of R134a from the state variable T (temperature). It is modelled by cubic splines which are fitted with non-equidistant grid points derived from the fundamental equation of state of Tillner-Roth and Baehr (1994) and the Maxwell criteria.
</p>
<h3> Restrictions</h3>
<p>It is only valid in the two-phase region (i.e., p<sub>triple</sub> &le; p &le; p<sub>crit</sub> ).
</p>
<p><img src=\"modelica://Modelica/Resources/Images/Media/R134a/log(p)Tsat-Diagram-R134a.png\"/> </p>
</html>"));
        end saturationPressure;

        redeclare function extends specificHeatCapacityCp "Specific heat capacity at constant pressure | turns inifity in two-phase region! | use setState_phX function for input"
          protected
            Modelica.Media.Common.HelmholtzDerivs f "Helmholtz derivatives";

          algorithm
            f := f_R134a(state.d, state.T);
            cp := if getPhase_ph(state.p, state.h) == 2 then 0 else R134aData.R * ((-f.tau * f.tau * f.ftautau) + (f.delta * f.fdelta - f.delta * f.tau * f.fdeltatau) ^ 2 / (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta));
          annotation(
            Documentation(info = "<html>
<p> This function calculates the specific heat capacity of R134a at <b>constant pressure</b> from the state record (e.g., use setState_phX function for input). The specific heat capacity is modelled by the fundamental equation of state of Tillner-Roth and Baehr (1994). </p>
<h3> Restrictions</h3>
<p>This property is only defined in one-phase region.
</p>
<p><img src=\"modelica://Modelica/Resources/Images/Media/R134a/log(p)cp-Diagram-R134a.png\"/> </p>
</html>"));
        end specificHeatCapacityCp;

        redeclare function extends specificHeatCapacityCv "Specific heat capacity at constant volume | use setState_phX function for input"
          protected
            Modelica.Media.Common.HelmholtzDerivs f "Helmholtz derivatives";
            Common.PhaseBoundaryProperties liq "Properties on liquid phase boundary";
            SaturationProperties sat "Saturation temperature and pressure";
            Common.PhaseBoundaryProperties vap "Properties on vapor phase boundary";
            Modelica.SIunits.MassFraction x "Vapor quality";

          algorithm
            if getPhase_ph(state.p, state.h) == 2 then
              sat.psat := state.p;
              sat.Tsat := saturationTemperature(state.p);
              liq := R134a_liqofdT(T = state.T);
              vap := R134a_vapofdT(T = state.T);
              x := if liq.h <> vap.h then (state.h - liq.h) / (vap.h - liq.h) else if state.h >= vap.h then 1 else 0;
              cv := Common.cv2Phase(liq = liq, vap = vap, x = x, T = state.T, p = state.p);
            else
              f := f_R134a(state.d, state.T);
              cv := R134aData.R * (-f.tau * f.tau * f.ftautau);
            end if;
          annotation(
            Documentation(info = "<html>
<p> This function calculates the specific heat capacity of R134a at <b>constant volume</b> from the state record (e.g., use setState_phX function for input). The specific heat capacity is modelled by the fundamental equation of state of Tillner-Roth and Baehr (1994). </p>
<p>
Please note, that the function can also be called in the two-phase region, but the output is not continuous for a phase transition (see Tillner-Roth and Baehr, 1994). Values in two-phase region are considerably higher than in one-phase domain. The following figure just shows one-phase properties.
</p>
<p><img src=\"modelica://Modelica/Resources/Images/Media/R134a/log(p)cv-Diagram-R134a.png\"/> </p>
</html>"));
        end specificHeatCapacityCv;

        redeclare function extends dynamicViscosity "Dynamic viscosity w.r.t. temperature and density | use setState_phX function for input"
          protected
            Real omega_log "Log of collision integral";
            Real omega "Collision integral";
            constant Real K = 0.021357 "Constant for low density term eta_star";
            constant Modelica.SIunits.Length sigma = 0.50647e-09 "Hard-sphere diameter";
            constant Modelica.SIunits.Temperature epsilon_k = 288.82 "Empirical factor";
            constant Real a[5] = {2.218816e-01, -5.079322e-01, 1.285776e-01, -8.328165e-02, -2.713173e-02} "Coefficients for term of collision integral";
            constant Real b[13] = {-1.7999496, 4.6692621e+01, -5.3460794e+02, 3.3604074e+03, -1.3019164e+04, 3.3414230e+04, -5.8711743e+04, 7.1426686e+04, -5.9834012e+04, 3.3652741e+04, -1.2027350e+04, 2.4348205e+03, -2.0807957e+02} "Coefficients for term of 2nd viscosity virial coefficient";
            constant Real c[6] = {-0.331249e-01, -0.468509e-03, 0.156983, 3.073830, -0.306398, 0.215221} "Coefficients for term of residiual viscosity";
            constant Real DCRIT_mol = 4.9788 "Critical density in mol/l";
            Real d_red "Reduced density";
            Real B_eta "2nd visosity virial coeff.";
            Real E "Temperature contribution to residual viscosity";
            Real eta_res "Residual part";
            Real eta_star "Dilute part";

          algorithm
            omega_log := 0;
            for i in 1:5 loop
              omega_log := omega_log + a[i] * Modelica.Math.log(state.T / epsilon_k) ^ (i - 1);
            end for;
            omega := Modelica.Math.exp(omega_log);
            eta_star := K * sqrt(R134aData.data.MM * 1000) / ((sigma * 1e+09) ^ 2 * omega) * sqrt(state.T);
            d_red := state.d / R134aData.data.DCRIT;
            E := 1 + c[3] * state.T / R134aData.data.TCRIT;
            B_eta := 0;
            for i in 1:13 loop
              B_eta := B_eta + b[i] * sqrt(state.T / epsilon_k) ^ (i - 1);
            end for;
            B_eta := B_eta * 602.2137 * sigma ^ 3 * DCRIT_mol;
            eta_res := (c[1] + B_eta * eta_star) * d_red + c[2] * d_red ^ 2 + (c[5] + c[6] * d_red) / (c[4] * E - d_red) - c[5] / (c[4] * E);
            eta := (eta_star + eta_res * 1e3) * 1e-06;
          annotation(
            Documentation(info = "<html>
<p> This function calculates the dynamic viscosity of R134a from the state record (e.g., use setState_phX function for input). The dynamic viscosity is modelled by the corresponding states method of Klein, McLinden and Laesecke (1997). </p>
<h3> Restrictions</h3>
<p>This property is only defined in one-phase region.
</p>
<h3>References</h3>
<dl><dt>Klein, McLinden and Laesecke: </dt>
<dd><b>An improved extended corresponding states method for estimation of visocsity of pure refrigerants and mixtures</b>.
Int. J. Refrig., Vol. 20, No.3, pp. 208-217, 1997.</dd>
</dl>
<p><img src=\"modelica://Modelica/Resources/Images/Media/R134a/log(p)eta-Diagram-R134a.png\"/> </p>
</html>"));
        end dynamicViscosity;

        redeclare function extends thermalConductivity "Thermal conductivity w.r.t. thermodynamic state | use setState_phX function for input"
          protected
            Modelica.Media.Common.HelmholtzDerivs f "Helmholtz derivatives";
            Modelica.Media.Common.HelmholtzDerivs f_ref "Helmholtz derivatives for reference state";
            Modelica.SIunits.ThermalConductivity lambda_dg "Dilute gas contribution to lambda";
            R134aData.CoeffsThermalConductivity coeff "Coefficients of thermal conductivity model";
            Modelica.SIunits.ThermalConductivity lambda_reduced "Reduced lambda";
            Modelica.SIunits.ThermalConductivity lambda_crit "Enhancement of lambda in the critical region";
            Modelica.SIunits.ThermalConductivity chi_star "Correlation length";
            Modelica.SIunits.ThermalConductivity chi_star_ref "Correlation length";
            Modelica.SIunits.ThermalConductivity delta_chi "Chi_star - chi_star_ref";
            Real rho_molar "Molar density [mol/l]";
            Real dddp "Derivative of density w.r.t. pressure";
            Real dddp_ref "Derivative of density w.r.t. pressure for reference state";
            Modelica.SIunits.Length xi "Correlation length";
            Modelica.SIunits.SpecificHeatCapacity cp "Specific heat capacity at constant pressure";
            Modelica.SIunits.SpecificHeatCapacity cv "Specific heat capacity at constant volume";
            Modelica.SIunits.DynamicViscosity eta "Dynamic viscosity";
            Modelica.SIunits.ThermalConductivity omega "Crossover function";
            Modelica.SIunits.ThermalConductivity omega_0 "Crossover function";

          algorithm
            f := f_R134a(state.d, state.T);
            f_ref := f_R134a(state.d, coeff.T_ref);
// dilute gase contribution
            lambda_dg := coeff.a_0 + coeff.a_1 * state.T;
// reduced lambda
            rho_molar := state.d / (R134aData.data.MM * 1000);
// [mol/L]
            lambda_reduced := 0;
            for i in 1:4 loop
              lambda_reduced := lambda_reduced + coeff.b[i] * (rho_molar / coeff.rho_crit) ^ i;
            end for;
            lambda_reduced := lambda_reduced * coeff.lambda_reducing;
// critical lambda
            dddp := 1 / (f.R * f.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta));
            chi_star := state.d * coeff.p_crit * 1e3 / (coeff.rho_crit * R134aData.data.MM * 1000) ^ 2 * dddp;
            dddp_ref := 1 / (f_ref.R * f_ref.T * f_ref.delta * (2.0 * f_ref.fdelta + f_ref.delta * f_ref.fdeltadelta));
            chi_star_ref := state.d * coeff.p_crit * 1e3 / (coeff.rho_crit * R134aData.data.MM * 1000) ^ 2 * dddp_ref;
            delta_chi := max(1e-10, chi_star - chi_star_ref);
            xi := coeff.xi_0 * (1 / coeff.GAMMA * delta_chi) ^ (coeff.nu / coeff.gamma);
            cp := R134aData.data.R * ((-f.tau * f.tau * f.ftautau) + (f.delta * f.fdelta - f.delta * f.tau * f.fdeltatau) ^ 2 / (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta));
            eta := dynamicViscosity(state = state);
            cv := specificHeatCapacityCv(state = state);
            omega := 2 / Modelica.Constants.pi * ((cp - cv) / cp * Modelica.Math.atan(coeff.q_d * xi) + cv / cp * coeff.q_d * xi);
            omega_0 := 2 / Modelica.Constants.pi * (1 - Modelica.Math.exp(-1 / ((coeff.q_d * xi) ^ (-1) + 1 / 3 * (coeff.q_d * xi * coeff.rho_crit / (state.d / (R134aData.data.MM * 1000))) ^ 2)));
            lambda_crit := state.d * cp * (1.03 * Modelica.Constants.k * state.T) / (6 * Modelica.Constants.pi * eta * xi) * (omega - omega_0);
// conclusion
            lambda := max(lambda_dg + lambda_reduced + lambda_crit, 1e-8);
          annotation(
            Documentation(info = "<html>
<p> This function calculates the thermal conductivity of R134a from the state record (e.g., use setState_phX function for input). The thermal conductivity is modelled by the corresponding states model of McLinden, Klein. and Perkins (2000). </p>
<h3> Restrictions</h3>
<p>This property is only defined in one-phase region.
</p>
<h3>References</h3>
<dl><dt>McLinden, Klein. and Perkins: </dt>
<dd><b>An extended corresponding states model for the thermal conductivity
of refrigerants and refrigerant mixtures</b>.
Int. J. Refrig., 23 (2000) 43-63.</dd>
</dl>
<p><img src=\"modelica://Modelica/Resources/Images/Media/R134a/log(p)lambda-Diagram-R134a.png\"/> </p>
</html>"));
        end thermalConductivity;

        redeclare function extends surfaceTension "Surface tension as a function of temperature (below critical point)"
          protected
            Real tau "Reduced temperatur";
            R134aData.CoeffsSurfaceTension coeff "Polynomial coefficients";
            Modelica.SIunits.Temperature Tc = 374.21 "Critical temperature";

          algorithm
            if sat.Tsat > Tc then
              tau := 0.0;
              sigma := 0.0;
            else
              tau := 1.0 - sat.Tsat / Tc;
              sigma := 0.0;
              for i in 1:coeff.nterm loop
                sigma := sigma + coeff.sigmak[i] * tau ^ coeff.sigexp[i];
              end for;
            end if;
          annotation(
            Documentation(info = "<html>
<p> This function calculates the surface tension of R134a from the saturation record (e.g., use setSat_T function for input). The property is modelled by an approach of Okada and Higashi (1994). </p>
<h3> Restrictions</h3>
<p>This property is only defined in two-phase region.
</p>
<h3>References</h3>
<dl><dt>Okada and Higashi: </dt>
<dd><b>Surface tension correlation of HFC-134a and HCFC-123</b>.
Proceedings of the Joint Meeting of IIR Commissions B1, B2, E1, and E2, Padua, Italy, pp. 541-548, 1994.</dd>
</dl>
<p><img src=\"modelica://Modelica/Resources/Images/Media/R134a/Tsigma-Diagram-R134a.png\"/> </p>
</html>"));
        end surfaceTension;

        redeclare function extends velocityOfSound "Velocity of sound w.r.t. thermodynamic state (only valid for one-phase)"
          protected
            Modelica.Media.Common.HelmholtzDerivs f "Helmholtz derivatives";

          algorithm
            if getPhase_ph(state.p, state.h) == 2 then
              a := 0;
            else
              f := f_R134a(state.d, state.T);
              a := abs(R134aData.data.R * state.T * (2 * f.delta * f.fdelta + f.delta * f.delta * f.fdeltadelta - (f.delta * f.fdelta - f.delta * f.tau * f.fdeltatau) * (f.delta * f.fdelta - f.delta * f.tau * f.fdeltatau) / (f.tau * f.tau * f.ftautau))) ^ 0.5;
            end if;
// assert(getPhase_ph(state.p, state.h)==1, "Function for velocity of sound is only valid for one-phase regime!");
          annotation(
            Documentation(info = "<html>
<p> This function calculates the velocity of sound of R134a from the state record (e.g., use setState_phX function for input). The velocity of sound is modelled by the fundamental equation of state of Tillner-Roth and Baehr (1994). </p>
<h3> Restrictions</h3>
<p>This property is only defined in one-phase region.
</p>
<p><img src=\"modelica://Modelica/Resources/Images/Media/R134a/log(p)a-Diagram-R134a.png\"/> </p>
</html>"));
        end velocityOfSound;

        redeclare function extends isothermalCompressibility "Isothermal compressibility w.r.t. thermodynamic state (only valid for one-phase)"
          protected
            Modelica.Media.Common.HelmholtzDerivs f "Helmholtz derivatives";

          algorithm
            if getPhase_ph(state.p, state.h) == 2 then
              kappa := 0;
            else
              f := f_R134a(state.d, state.T);
              kappa := 1 / (state.d * R134aData.data.R * state.T * f.delta * (2.0 * f.fdelta + f.delta * f.fdeltadelta));
            end if;
// assert(getPhase_ph(state.p, state.h)==1, "Function for isothermal compressibility is only valid for one-phase regime!");
          annotation(
            Documentation(info = "<html>
<p> This function calculates the isothermal compressibility of R134a from the state record (e.g., use setState_phX function for input). The isothermal compressibility is modelled by the fundamental equation of state of Tillner-Roth and Baehr (1994). </p>
<h3> Restrictions</h3>
<p>This property is only defined in one-phase region.
</p>
</html>"));
        end isothermalCompressibility;

        redeclare function extends isobaricExpansionCoefficient "Isobaric expansion coefficient w.r.t. thermodynamic state (only valid for one-phase)"
          protected
            Modelica.Media.Common.HelmholtzDerivs f "Helmholtz derivatives";

          algorithm
            if getPhase_ph(state.p, state.h) == 2 then
              beta := 0;
            else
              f := f_R134a(state.d, state.T);
              beta := R134aData.data.R * state.d * f.delta * (f.fdelta - f.tau * f.fdeltatau) * isothermalCompressibility(state);
            end if;
// assert(getPhase_ph(state.p, state.h)==1, "Function for isobaric expansion coefficient is only valid for one-phase regime!");
          annotation(
            Documentation(info = "<html>
<p> This function calculates the isobaric expansion coefficient of R134a from the state record (e.g., use setState_phX function for input). The isobaric expansion coefficient is modelled by the fundamental equation of state of Tillner-Roth and Baehr (1994). </p>
<h3> Restrictions</h3>
<p>This property is only defined in one-phase region.
</p>
</html>"));
        end isobaricExpansionCoefficient;

        redeclare function extends isentropicExponent "Isentropic exponent gamma w.r.t. thermodynamic state | not defined in two-phase region | use setState_phX function for input"
          algorithm
            gamma := density(state) / (if pressure(state) > 1e-6 then pressure(state) else 1e-6) * velocityOfSound(state) ^ 2;
          annotation(
            Inline = true,
            Documentation(info = "<html>
<p> This function calculates the isentropic exponent of R134a from the state record (e.g., use setState_phX function for input). The isentropic exponent is modelled by the fundamental equation of state of Tillner-Roth and Baehr (1994). </p>
<h3> Restrictions</h3>
<p>This property is only defined in one-phase region.
</p>
</html>"));
        end isentropicExponent;

        redeclare function extends specificGibbsEnergy "Specific gibbs energy w.r.t. thermodynamic state"
          algorithm
            g := state.h - state.T * specificEntropy(state);
          annotation(
            Documentation(info = "<html>
<p> This function calculates the specific Gibbs energy of R134a from the state record (e.g., use setState_phX function for input). The isentropic exponent is modelled by the fundamental equation of state of Tillner-Roth and Baehr (1994).
</p>
</html>"));
        end specificGibbsEnergy;

        redeclare function extends specificHelmholtzEnergy "Helmholtz energy w.r.t. thermodynamic state"
          algorithm
            f := state.h - state.p / state.d - state.T * specificEntropy(state);
          annotation(
            Documentation(info = "<html>
<p> This function calculates the specific Helmholtz energy of R134a from the state record (e.g., use setState_phX function for input). The helmholtz energy is modelled by the fundamental equation of state of Tillner-Roth and Baehr (1994).
</p>
</html>"));
        end specificHelmholtzEnergy;

        redeclare function extends density_derh_p "Density derivative by specific enthalpy | use setState_phX function for input"
          protected
            Common.InverseDerivatives_rhoT derivs "Inverse derivatives for density and temperature";

          algorithm
            derivs := derivsOf_ph(state.p, state.h, getPhase_ph(p = state.p, h = state.h));
            ddhp := if getPhase_ph(p = state.p, h = state.h) == 2 then -state.d * state.d / (derivs.dpT * state.T) else -state.d * state.d * derivs.pt / (state.d * state.d * derivs.pd * derivs.cv + state.T * derivs.pt ^ 2);
          annotation(
            Documentation(info = "<html>
<p> This function calculates the density derivative w.r.t. specific enthalpy at constant pressure of R134a (e.g., use setState_phX function for input). The derivative is modelled by the fundamental equation of state of Tillner-Roth and Baehr (1994). It can be used for manual state transformations (e.g. from density to specific enthalpy).
</p>
</html>"));
        end density_derh_p;

        redeclare function extends density_derp_h "Density derivative by pressure | use setState_phX function for input"
          protected
            Common.InverseDerivatives_rhoT derivs "Inverse derivatives for density and temperature";

          algorithm
            derivs := derivsOf_ph(state.p, state.h, getPhase_ph(p = state.p, h = state.h));
            ddph := if getPhase_ph(p = state.p, h = state.h) == 2 then state.d * (state.d * derivs.cv / derivs.dpT + 1) / (derivs.dpT * state.T) else state.d * (derivs.cv * state.d + derivs.pt) / (state.d * state.d * derivs.pd * derivs.cv + state.T * derivs.pt ^ 2);
          annotation(
            Documentation(info = "<html>
<p> This function calculates the density derivative w.r.t. absolute pressure at constant specific enthalpy of R134a (e.g., use setState_phX function for input). The derivative is modelled by the fundamental equation of state of Tillner-Roth and Baehr (1994). It can be used for manual state transformations (e.g. from density to pressure).
</p>
</html>"));
        end density_derp_h;

        redeclare function extends isentropicEnthalpy "Isentropic enthalpy of downstream pressure and upstream thermodynamic state (specific entropy)"
          algorithm
            h_is := specificEnthalpy_psX(p_downstream, specificEntropy(refState), reference_X);
          annotation(
            Documentation(info = "<html>
<p>
This function calculates the specific enthalpy of R134a for an isentropic pressure change
from refState.p to p_downstream (e.g., use setState_phX function for input of refState).
</p>

<p>
The function can be used for instance to calculate an isentropic efficiency
of a compressor or calculate the power consumption (obtained from the isentropic enthalpy)
for a given efficiency.
</p>

<p>
Example:
</p>
<pre>
     Medium.AbsolutePressure p_downstream=10e5;
     Medium.SpecificEnthalpy h_downstream=4.1e5;
     Medium.AbsolutePressure p_upstream=3e5;
     Medium.SpecificEnthalpy h_upstream=4.0e5;

     // Isentropic efficiency of a compressor:
     Real eta_is;

    equation

     h_is = isentropicEnthalpy(p_downstream, Medium.setState_phX(p_upstream, h_upstream));

     eta_is = (h_is-h_upstream)/(h_downstream - h_upstream);
</pre>

<h4>Restrictions</h4>
<p>
The isentropic efficiency function should not be applied in liquid region.
</p>
</html>"));
        end isentropicEnthalpy;

        function derivsOf_ph "Derivatives required for inversion of temperature and density functions"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input Integer phase "Number of phases";
          output Common.InverseDerivatives_rhoT derivs "Inverse derivatives for density and temperature";
        protected
          Modelica.Media.Common.HelmholtzDerivs f "Helmholtz derivatives";
          SaturationProperties sat "Saturation temperature and pressure";
          Common.PhaseBoundaryProperties liq "Properties on liquid phase boundary";
          Common.PhaseBoundaryProperties vap "Properties on vapor phase boundary";
          Modelica.Media.Common.NewtonDerivatives_ph newder "Newton derivatives";
          Real x "Vapor quality";
          Real dxv "1/(v_vap - v_liq)";
        algorithm
          derivs.p := p;
          derivs.h := h;
          derivs.phase := getPhase_ph(p, h);
          sat.psat := p;
          sat.Tsat := saturationTemperature(p);
          (derivs.rho, derivs.T) := dt_ph(p = p, h = h);
          if derivs.phase == 2 then
            liq := R134a_liqofdT(T = derivs.T);
            vap := R134a_vapofdT(T = derivs.T);
            x := if liq.h <> vap.h then (h - liq.h) / (vap.h - liq.h) else if h >= vap.h then 1 else 0;
            derivs.cv := Common.cv2Phase(liq = liq, vap = vap, x = x, p = p, T = derivs.T);
            dxv := if liq.d <> vap.d then liq.d * vap.d / (liq.d - vap.d) else 0.0;
            derivs.dpT := (vap.s - liq.s) * dxv;
          else
            f := f_R134a(d = derivs.rho, T = derivs.T);
            f.d := derivs.rho;
            f.T := derivs.T;
            f.R := R134aData.R;
            newder := Modelica.Media.Common.Helmholtz_ph(f = f);
            derivs.cv := -f.R * (f.tau * f.tau * f.ftautau);
            derivs.pd := newder.pd;
            derivs.pt := newder.pt;
          end if;
//derivs.dpT := 0;
          annotation(
            Documentation(info = "<html>
<p> This function calculates the derivatives required for an inversion of temperature and density function.
</p>
</html>"));
        end derivsOf_ph;

        function dt_ph "Density and temperature w.r.t. pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          output Density d "Density";
          output Temperature T "Temperature";
        protected
          SaturationProperties sat(psat = p, Tsat = 0) "Saturation temperature and pressure";
          Modelica.SIunits.Pressure delp = 1.0e-2 "Relative error in p in iteration";
          Modelica.SIunits.SpecificEnthalpy delh = 1.0e-2 "Relative error in h in iteration";
          Modelica.SIunits.SpecificEnthalpy hvapor = dewEnthalpy(sat = sat) "Vapor enthalpy";
          Modelica.SIunits.SpecificEnthalpy hliquid = bubbleEnthalpy(sat = sat) "Liquid enthalpy";
          Integer error "Iteration error";
          Real x "Vapor quality";
          Real vvap "Specific volume vapor";
          Real vliq "Specific volume liquid";
        algorithm
          if h < hliquid or h > hvapor or p > R134aData.data.FPCRIT then
            (d, T, error) := Modelica.Media.R134a.R134a_ph.dtofphOnePhase(p, h, delp, delh);
          else
            vvap := 1 / dewDensity(sat = sat);
            vliq := 1 / bubbleDensity(sat = sat);
            x := (h - hliquid) / (hvapor - hliquid);
            error := 0;
            T := saturationTemperature(p);
            d := 1 / (vliq + x * (vvap - vliq));
          end if;
          annotation(
            Documentation(info = "<html>
<p> This function calculates the density and temperature of R134a from absolute pressure and specific enthalpy. In one-phase region the function calls the fundamental helmholtz equation of Tillner-Roth (1994). In two-phase the density and temperature is computed from cubic splines for saturated pressure, liquid and vapor density.
</p>
<h4>Restrictions</h4>
The function cannot be inverted in a numerical way. Please use functions <a href=\"modelica://Modelica.Media.R134a.R134a_ph.rho_props_ph\">rho_props_ph</a> and <a href=\"modelica://Modelica.Media.R134a.R134a_ph.T_props_ph\">T_props_ph</a> for this purpose.
</html>"));
        end dt_ph;

        function dtofphOnePhase "Density and temperature w.r.t. pressure and specific enthalpy in one-phase region"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Enthalpy";
          input AbsolutePressure delp "Absolute error in p in iteration";
          input SpecificEnthalpy delh "Absolute error in h in iteration";
          output Density d "Density";
          output Temperature T "Temperature";
          output Integer error "1 if did not converged";
        protected
          constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
          constant Real hl_coef[:, 4] = R134aData.hlcoef "Coefficients of cubic spline for h_liq(p)";
          constant Real dl_coef[:, 4] = R134aData.dlcoef "Coefficients of cubic spline for rho_liq(p)";
          constant Real T_coef[:, 4] = R134aData.Tcoef "Coefficients of cubic spline for Tsat(p)";
          constant Real dv_coef[:, 4] = R134aData.dvcoef "Coefficients of cubic spline for rho_vap(p)";
          Modelica.SIunits.SpecificEnthalpy hl "Liquid enthalpy";
          Boolean liquid "Is liquid";
          Boolean supercritical "Is supercritcal";
          Integer int "Interval number";
          Real pred "Reduced pressure";
          Real localx "Oordinate of local spline";
          Integer i "Newton iteration number";
          Real dh "Difference in h";
          Real dp "Difference in p";
          Real damping "Damping constant";
          Real det "Determinante";
          Real deld "Density change";
          Real delt "Temperature change";
          Modelica.Media.Common.HelmholtzDerivs f "Helmholtz derivatives";
          Modelica.Media.Common.NewtonDerivatives_ph nDerivs "Newton derivatives";
          Boolean found "Iteration converged";
        algorithm
          i := 0;
          error := 0;
          found := false;
          damping := 1.0;
//by default no damping
          pred := p / R134aData.data.FPCRIT;
          (int, error) := Common.FindInterval(pred, p_breaks);
          localx := pred - p_breaks[int];
// set decent initial guesses for d and T
          supercritical := p > R134aData.data.FPCRIT;
          if supercritical then
            d := R134aData.data.FDCRIT * 3.0;
            T := 270.0 + 120.0 * (h / R134aData.data.HCRIT);
          else
            liquid := h < 1.01 * R134aData.data.HCRIT * Common.CubicSplineEval(localx, hl_coef[int, 1:4]);
            if liquid then
              damping := 0.3;
              d := R134aData.data.FDCRIT * Common.CubicSplineEval(localx, dl_coef[int, 1:4]) * 1.02;
              T := Common.CubicSplineEval(localx, T_coef[int, 1:4]);
            else
              d := R134aData.data.FDCRIT * Common.CubicSplineEval(localx, dv_coef[int, 1:4]) * 0.95;
              T := Common.CubicSplineEval(localx, T_coef[int, 1:4]);
            end if;
          end if;
// iteration seems to work better if coming from high densities
//      dTR.T := data.TCRIT + 10.0;
// linear approximation that can be made generic
//damping on the liquid side
// the Newton iteration
          while i < 50 and not found loop
            f := f_R134a(d, T);
            nDerivs := Modelica.Media.Common.Helmholtz_ph(f);
            dh := nDerivs.h - h;
            dp := nDerivs.p - p;
            if abs(dh) <= delh and abs(dp) <= delp then
              found := true;
              error := if not found then 1 else 0;
            end if;
            det := nDerivs.ht * nDerivs.pd - nDerivs.pt * nDerivs.hd;
            if abs(det) < 1e-10 then
              det := sign(det) * 1e-10;
            end if;
            delt := (nDerivs.pd * dh - nDerivs.hd * dp) / det;
            deld := (nDerivs.ht * dp - nDerivs.pt * dh) / det;
            T := T - damping * delt;
            d := d - damping * deld;
            if T < R134aData.triple.TTRIPLE then
              T := R134aData.triple.TTRIPLE + 0.1;
            end if;
            if d <= 0.0 then
              d := R134aData.triple.DVTRIPLE;
            elseif d > 1.5 * R134aData.triple.DLTRIPLE then
              d := R134aData.triple.DLTRIPLE;
            end if;
            i := i + 1;
          end while;
// nDerivs are the symbolic derivatives needed in the iteration
// for given d and T
// Check for limit of state variables
          annotation(
            Documentation(info = "<html>
<p> This function calculates the density and temperature of R134a from absolute pressure and specific enthalpy in one-phase region. The function calls the fundamental helmholtz equation of Tillner-Roth (1994) which is requiring density and temperature for input. Thus, a newton iteration is performed to determine density and temperature. The newton iteration stops if the inputs for pressure difference delp and specific enthalpy difference delh are larger than the actual differences derived from the newton iteration.
</p>
<h4>Restrictions</h4>
The function shall only be used for one-phase inputs since the fundamental equation is not valid for two-phase states.
</html>"));
        end dtofphOnePhase;

        function dtofpsOnePhase "Inverse iteration in one phase region (d,T) = f(p,s)"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          input AbsolutePressure delp "Absolute iteration accuracy";
          input SpecificEntropy dels "Absolute iteration accuracy";
          output Density d "Density";
          output Temperature T "Temperature";
          output Integer error "Error flag: trouble if different from 0";
        protected
          constant Real p_breaks[:] = R134aData.pbreaks "Grid points of reduced pressure";
          constant Real dl_coef[:, 4] = R134aData.dlcoef "Coefficients of cubic spline for rho_liq(p)";
          constant Real dv_coef[:, 4] = R134aData.dvcoef "Coefficients of cubic spline for rho_vap(p)";
          constant Real sl_coef[:, 4] = R134aData.slcoef "Coefficients of cubic spline for s_liq(p)";
          constant Real sv_coef[:, 4] = R134aData.svcoef "Coefficients of cubic spline for s_vap(p)";
          constant Real T_coef[:, 4] = R134aData.Tcoef "Coefficients of cubic spline for Tsat(p)";
          Integer i "Newton iteration number";
          Real ds "Difference in s";
          Real dp "Difference in p";
          Real det "Determinante";
          Real deld "Density change";
          Real delt "Temperature change";
          Modelica.Media.Common.HelmholtzDerivs f "Dimensionless Helmholtz function and dervatives w.r.t. dimensionless d and T";
          Modelica.Media.Common.NewtonDerivatives_ps nDerivs "Newton derivatives";
          Boolean liquid "Is liquid";
          Boolean supercritical "Is supercritcal";
          Boolean found "Iteration converged";
          Integer int "Interval number";
          Real pred "Reduced pressure";
          Real localx "Oordinate of local spline";
          Real sl "Liquid entropy";
          Real sv "Vapor entropy";
        algorithm
          i := 0;
          error := 0;
          found := false;
          pred := p / R134aData.data.FPCRIT;
          (int, error) := Common.FindInterval(pred, p_breaks);
          localx := pred - p_breaks[int];
// set decent initial guesses for d and T
          supercritical := p > R134aData.data.FPCRIT;
          if supercritical then
            d := R134aData.data.FDCRIT + 500.0;
            T := R134aData.data.FTCRIT + 10.0;
          else
            sl := R134aData.data.SCRIT * Common.CubicSplineEval(localx, sl_coef[int, 1:4]);
            sv := R134aData.data.SCRIT * Common.CubicSplineEval(localx, sv_coef[int, 1:4]);
            liquid := s < sl;
            if liquid then
              d := R134aData.data.FDCRIT * Common.CubicSplineEval(localx, dl_coef[int, 1:4]) * 1.1;
              T := Common.CubicSplineEval(localx, T_coef[int, 1:4]) * 0.9;
            else
              d := R134aData.data.FDCRIT * Common.CubicSplineEval(localx, dv_coef[int, 1:4]) * 0.8;
              T := Common.CubicSplineEval(localx, T_coef[int, 1:4]) * 1.1 + 0.5 * (s - sv);
            end if;
          end if;
//1.05
//0.95
//0.9
          while i < 100 and not found loop
            f := f_R134a(d = d, T = T);
            nDerivs := Modelica.Media.Common.Helmholtz_ps(f);
            ds := nDerivs.s - s;
            dp := nDerivs.p - p;
            if abs(ds / s) <= dels and abs(dp / p) <= delp then
              found := true;
            end if;
            det := nDerivs.st * nDerivs.pd - nDerivs.pt * nDerivs.sd;
            delt := (nDerivs.pd * ds - nDerivs.sd * dp) / det;
            deld := (nDerivs.st * dp - nDerivs.pt * ds) / det;
            T := T - delt;
            d := d - deld;
            i := i + 1;
          end while;
          if not found then
            error := 1;
          end if;
          annotation(
            Documentation(info = "<html>
<p> This function calculates the density and temperature of R134a from absolute pressure and specific entropy in one-phase region. The function calls the fundamental helmholtz equation of Tillner-Roth (1994) which is requiring density and temperature for input. Thus, a newton iteration is performed to determine density and temperature. The newton iteration stops if the inputs for pressure difference delp and specific entropy difference dels are larger than the actual differences derived from the newton iteration.
</p>
<h4>Restrictions</h4>
The function shall only be used for one-phase inputs since the fundamental equation is not valid for two-phase states. The iteration could fail for liquid states with high pressures.
</html>"));
        end dtofpsOnePhase;

        function f_R134a "Calculation of helmholtz derivatives by density and temperature"
          extends Modelica.Icons.Function;
          input Density d "Density";
          input Temperature T "Temperature";
          output Modelica.Media.Common.HelmholtzDerivs f "Helmholtz derivatives";
        protected
          Real delta "Reduced density";
          Real tau "Reduced temperature";
          Modelica.Media.Common.HelmholtzDerivs fid "Helmholtz derivstives";
        algorithm
          delta := d / R134aData.data.DCRIT;
          tau := R134aData.data.TCRIT / T;
          fid := fid_R134a(delta = delta, tau = tau);
          f := fres_R134a(delta = delta, tau = tau);
          f.f := f.f + fid.f;
          f.fdelta := f.fdelta + fid.fdelta;
          f.fdeltadelta := f.fdeltadelta + fid.fdeltadelta;
          f.ftau := f.ftau + fid.ftau;
          f.ftautau := f.ftautau + fid.ftautau;
          f.d := d;
          f.T := T;
          f.R := R134aData.R;
          annotation(
            Documentation(info = "<html>
This function adds the ideal gas contribution of the fundamental equation to the residual contribution and computes the helmholtz derivatives w.r.t. temperature and density.
</html>"));
        end f_R134a;

        function fid_R134a "Helmholtz coefficients of ideal part"
          extends Modelica.Icons.Function;
          input Real delta "Reduced density (delta=d/dcrit)";
          input Real tau "Reduced temperature (tau=Tcrit/T)";
          output Modelica.Media.Common.HelmholtzDerivs fid "Helmholtz derivatives of ideal part";
        protected
          Modelica.Media.R134a.R134aData.Ideal id "Ideal coeffcients";
          Real atau = abs(tau) "|tau|";
          Real adelta = abs(delta) "|delta|";
        algorithm
          fid.delta := delta;
          fid.tau := tau;
          fid.f := Modelica.Math.log(adelta) + id.a[1] + id.a[2] * atau + id.a[3] * Modelica.Math.log(atau) + id.a[4] * atau ^ (-0.5) + id.a[5] * atau ^ (-0.75);
          fid.fdelta := 1.0 / adelta;
          fid.fdeltadelta := -1.0 / (adelta * adelta);
          fid.ftau := id.a[2] + id.a[3] / atau - 0.5 * id.a[4] * atau ^ (-1.5) - 0.75 * id.a[5] * atau ^ (-1.75);
          fid.ftautau := (-id.a[3] / (atau * atau)) + 0.75 * id.a[4] * atau ^ (-2.5) + 1.3125 * id.a[5] * atau ^ (-2.75);
          fid.fdeltatau := 0.0;
          fid.d := fid.delta * R134aData.data.DCRIT;
          fid.T := R134aData.data.TCRIT / fid.tau;
          fid.R := R134aData.R;
          annotation(
            Documentation(info = "<html>
This function computes the ideal gas helmholtz derivatives of the fundamental equation of Tillner-Roth and Baehr for R134a (1994) w.r.t. to reduced temperature (tau=T_crit/T) and reduced density (delta=rho/rho_crit).
</html>"));
        end fid_R134a;

        function fres_R134a "Calculation of helmholtz derivatives"
          extends Modelica.Icons.Function;
          input Real delta "Reduced density (delta=d/dcrit)";
          input Real tau "Reduced temperature (tau=Tcrit/T)";
          output Modelica.Media.Common.HelmholtzDerivs f "Helmholtz derivatives";
        protected
          Modelica.Media.R134a.R134aData.Residual res "Residual coefficient";
          Real k "Helping var";
          Real dc "Helping var";
          Real cdc "Helping var";
        algorithm
          f.tau := abs(tau);
          f.delta := abs(delta);
          f.f := 0.0;
          f.ftau := 0.0;
          f.fdelta := 0.0;
          f.ftautau := 0.0;
          f.fdeltadelta := 0.0;
          f.fdeltatau := 0.0;
          for i in 1:res.ns1 loop
            k := res.n[i] * f.delta ^ res.d[i] * f.tau ^ res.t[i];
            f.f := f.f + k;
            f.fdelta := f.fdelta + k * res.d[i];
            f.fdeltadelta := f.fdeltadelta + k * res.d[i] * (res.d[i] - 1.0);
            f.ftau := f.ftau + k * res.t[i];
            f.ftautau := f.ftautau + k * res.t[i] * (res.t[i] - 1.0);
            f.fdeltatau := f.fdeltatau + k * res.t[i] * res.d[i];
          end for;
          for i in res.ns1 + 1:21 loop
            dc := f.delta ^ res.c[i];
            cdc := res.c[i] * dc;
            k := Modelica.Math.exp(-dc) * res.n[i] * delta ^ res.d[i] * f.tau ^ res.t[i];
            f.f := f.f + k;
            f.fdelta := f.fdelta + k * (res.d[i] - cdc);
            f.fdeltadelta := f.fdeltadelta + k * ((res.d[i] - cdc) * (res.d[i] - 1.0 - cdc) - res.c[i] * cdc);
            f.ftau := f.ftau + k * res.t[i];
            f.ftautau := f.ftautau + k * res.t[i] * (res.t[i] - 1.0);
            f.fdeltatau := f.fdeltatau + k * res.t[i] * (res.d[i] - cdc);
          end for;
          f.fdelta := f.fdelta / delta;
          f.fdeltadelta := f.fdeltadelta / (delta * delta);
          f.ftau := f.ftau / tau;
          f.ftautau := f.ftautau / (tau * tau);
          f.fdeltatau := f.fdeltatau / (delta * tau);
          f.d := f.delta * R134aData.data.DCRIT;
          f.T := R134aData.data.TCRIT / f.tau;
          f.R := R134aData.R;
          annotation(
            Documentation(info = "<html>
This function computes the residual helmholtz derivatives of the fundamental equation of Tillner-Roth and Baehr for R134a (1994) w.r.t. to reduced temperature (tau=T_crit/T) and reduced density (delta=rho/rho_crit). The function can be used for special properties depending just on the residual derivative parts.
</html>"));
        end fres_R134a;

        function getPhase_ph "Number of phases by pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          output Integer phase "Number of phases";
        protected
          SaturationProperties sat(psat = p, Tsat = 0) "Saturation temperature and pressure";
          Modelica.SIunits.SpecificEnthalpy hl = bubbleEnthalpy(sat) "Liquid enthalpy";
          Modelica.SIunits.SpecificEnthalpy hv = dewEnthalpy(sat) "Vapor enthalpy";
        algorithm
          phase := if h < hl or h > hv or p > R134aData.data.FPCRIT then 1 else 2;
          annotation(
            Documentation(info = "<html>
This function computes the number of phases for R134a depending on the inputs for absolute pressure and specific enthalpy. It makes use of cubic spline functions for liquid and vapor specific enthalpy.
</html>"));
        end getPhase_ph;

        function getPhase_ps "Number of phases by pressure and entropy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          output Integer phase "Number of phases";
        protected
          SaturationProperties sat(psat = p, Tsat = 0) "Saturation temperature and pressure";
          Modelica.SIunits.SpecificEntropy sl = bubbleEntropy(sat) "Liquid entropy";
          Modelica.SIunits.SpecificEntropy sv = dewEntropy(sat) "Vapor entropy";
        algorithm
          phase := if s < sl or s > sv or p > R134aData.data.FPCRIT then 1 else 2;
          annotation(
            Documentation(info = "<html>
This function computes the number of phases for R134a depending on the inputs for absolute pressure and specific entropy. It makes use of cubic spline functions for liquid and vapor specific entropy.
</html>"));
        end getPhase_ps;

        function hofpsTwoPhase "Isentropic specific enthalpy in two phase region h(p,s)"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          output SpecificEnthalpy h "Specific enthalpy";
        protected
          SaturationProperties sat "Saturation temperature and pressure";
          Modelica.SIunits.MassFraction x "Vapor quality";
          Modelica.SIunits.SpecificEntropy sl "Liquid entropy";
          Modelica.SIunits.SpecificEntropy sv "Vapor entropy";
          Modelica.SIunits.SpecificEnthalpy hl "Liquid enthalpy";
          Modelica.SIunits.SpecificEnthalpy hv "Vapor enthalpy";
        algorithm
          sat.psat := p;
// dummy
          sat.Tsat := 0;
          hl := bubbleEnthalpy(sat = sat);
          hv := dewEnthalpy(sat = sat);
          sl := bubbleEntropy(sat = sat);
          sv := dewEntropy(sat = sat);
          x := (s - sl) / (sv - sl);
          h := hl + x * (hv - hl);
          annotation(
            Documentation(info = "<html>
This function computes the specific enthalpy in two-phase for R134a depending on the inputs for absolute pressure and specific entropy. It makes use of cubic spline functions for liquid and vapor specific enthalpy as well as specific entropy.
</html>"));
        end hofpsTwoPhase;

        function R134a_liqofdT "Properties on liquid boundary phase"
          extends Modelica.Icons.Function;
          input Temperature T "Temperature";
          output Common.PhaseBoundaryProperties liq "Properties on liquid boundary phase";
        protected
          Modelica.SIunits.Temperature T_liq "Liquid temperature";
          Modelica.SIunits.Density d_liq "Liquid density";
          Modelica.Media.Common.HelmholtzDerivs f "Helmholtz derivatives";
        algorithm
          if T < R134aData.data.TCRIT then
            d_liq := bubbleDensity(setSat_T(T));
            T_liq := T;
          else
            d_liq := R134aData.data.DCRIT;
            T_liq := R134aData.data.TCRIT;
          end if;
          f := f_R134a(d_liq, T_liq);
          liq := Common.helmholtzToBoundaryProps(f);
        end R134a_liqofdT;

        function R134a_vapofdT "Properties on vapor boundary phase"
          extends Modelica.Icons.Function;
          input Temperature T "Temperature";
          output Common.PhaseBoundaryProperties vap "Properties on vapor boundary phase";
        protected
          Modelica.SIunits.Temperature T_vap "Vapor temperature";
          Modelica.SIunits.Density d_vap "Vapor density";
          Modelica.Media.Common.HelmholtzDerivs f "Helmholtz derivatives";
        algorithm
          if T < R134aData.data.TCRIT then
            d_vap := dewDensity(setSat_T(T));
            T_vap := T;
          else
            d_vap := R134aData.data.DCRIT;
            T_vap := R134aData.data.TCRIT;
          end if;
          f := f_R134a(d_vap, T_vap);
          vap := Common.helmholtzToBoundaryProps(f);
        end R134a_vapofdT;

        function rho_ph_der "Time derivative function of density_ph"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input Common.InverseDerivatives_rhoT derivs "Record for derivatives";
          input Real p_der "Derivative of pressure";
          input Real h_der "Derivative of specific enthalpy";
          output Real d_der "Derivative of density";
        algorithm
          if derivs.phase == 2 then
            d_der := derivs.rho * (derivs.rho * derivs.cv / derivs.dpT + 1.0) / (derivs.dpT * derivs.T) * p_der + (-derivs.rho * derivs.rho / (derivs.dpT * derivs.T)) * h_der;
          else
            d_der := derivs.rho * (derivs.cv * derivs.rho + derivs.pt) / (derivs.rho * derivs.rho * derivs.pd * derivs.cv + derivs.T * derivs.pt * derivs.pt) * p_der + (-derivs.rho * derivs.rho * derivs.pt / (derivs.rho * derivs.rho * derivs.pd * derivs.cv + derivs.T * derivs.pt * derivs.pt)) * h_der;
          end if;
          annotation(
            Documentation(info = "<html>
This function calculates the derivative of density w.r.t. time. It is used as derivative function for <a href=\"modelica://Modelica.Media.R134a.R134a_ph.rho_props_ph\"> rho_props_ph</a>.
</html>"));
        end rho_ph_der;

        function rho_props_ph "Density as function of pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input Modelica.SIunits.Pressure p "Pressure";
          input Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy";
          input Common.InverseDerivatives_rhoT derivs "Record for the calculation of rho_ph_der";
          output Modelica.SIunits.Density d "Density";
        algorithm
          d := derivs.rho;
          annotation(
            derivative(noDerivative = derivs) = rho_ph_der,
            Inline = false,
            LateInline = true,
            Documentation(info = "<html>
This function integrates the derivative of density w.r.t. time in order to allow a numerical inversion for the complex fundamental equation of state.
</html>"));
        end rho_props_ph;

        function T_ph_der "Time derivative function of T_ph"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input Common.InverseDerivatives_rhoT derivs "Auxiliary record";
          input Real p_der "Derivative of pressure";
          input Real h_der "Derivative of specific enthalpy";
          output Real T_der "Derivative of temperature";
        algorithm
          if derivs.phase == 2 then
            T_der := 1 / derivs.dpT * p_der;
          else
            T_der := ((-derivs.rho * derivs.pd) + derivs.T * derivs.pt) / (derivs.rho * derivs.rho * derivs.pd * derivs.cv + derivs.T * derivs.pt * derivs.pt) * p_der + derivs.rho * derivs.rho * derivs.pd / (derivs.rho * derivs.rho * derivs.pd * derivs.cv + derivs.T * derivs.pt * derivs.pt) * h_der;
          end if;
          annotation(
            Documentation(info = "<html>
This function calculates the derivative of temperature w.r.t. time. It is used as derivative function for <a href=\"modelica://Modelica.Media.R134a.R134a_ph.T_props_ph\"> T_props_ph</a>.
</html>"));
        end T_ph_der;

        function T_props_ph "Temperature as function of pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input Common.InverseDerivatives_rhoT derivs "Record for the calculation of T_ph_der";
          output Temperature T "Temperature";
        algorithm
          T := derivs.T;
          annotation(
            derivative(noDerivative = derivs) = T_ph_der,
            Inline = false,
            LateInline = true,
            Documentation(info = "<html>
This function integrates the derivative of temperature w.r.t. time in order to allow a numerical inversion for the complex fundamental equation of state.
</html>"));
        end T_props_ph;

        redeclare function extends setSmoothState "Smooth transition function between state_a and state_b"
            import Modelica.Media.Common.smoothStep;

          algorithm
            state := ThermodynamicState(p = smoothStep(x, state_a.p, state_b.p, x_small), h = smoothStep(x, state_a.h, state_b.h, x_small), T = temperature_ph(smoothStep(x, state_a.p, state_b.p, x_small), smoothStep(x, state_a.h, state_b.h, x_small)), d = density_ph(smoothStep(x, state_a.p, state_b.p, x_small), smoothStep(x, state_a.h, state_b.h, x_small)), phase = 0);
          annotation(
            Inline = true);
        end setSmoothState;
        annotation(
          Documentation(info = "<html>
<p>
Calculation of fluid properties for Tetrafluoroethane (R134a) in the fluid region of 0.0039 bar (Triple pressure) to 700 bar and 169.85 Kelvin (Triple temperature) to 455 Kelvin.
</p>
<h4>Restriction</h4>
<p>
The functions provided by this package shall be used inside of the restricted limits according to the referenced literature.
</p>
<ul>
 <li>
      <b> 0.0039 bar &le; p &le; 700 bar </b>
 </li>
 <li>
      <b> 169.85 Kelvin &le; T &le; 455 Kelvin  </b>
 </li>
 <li>
      <b> explicit for pressure and specific enthalpy </b>
 </li>
</ul>

<p><b>References</b> </p>
<dl><dt>Baehr, H.D. and Tillner-Roth, R.: </dt>
<dd><b>Thermodynamic Properties of Environmentally Acceptable Refrigerants -
Equations of State and Tables for Ammonia, R22, R134a, R152a, and R123</b>. Springer-Verlag, Berlin (Germany), 1994.</dd>
</dl>
<dl><dt>Klein, McLinden and Laesecke: </dt>
<dd><b>An improved extended corresponding states methode for estimation of visocsity of pure refrigerants and mixtures</b>.
Int. J. Refrig., Vol. 20, No.3, pp. 208-217, 1997.</dd>
</dl>
<dl><dt>McLinden, Klein. and Perkins: </dt>
<dd><b>An extended corresponding states model for the thermal conductivity
of refrigerants and refrigerant mixtures</b>.
Int. J. Refrig., 23 (2000) 43-63.</dd>
</dl>
<dl><dt>Okada and Higashi: </dt>
<dd><b>Surface tension correlation of HFC-134a and HCFC-123</b>.
Proceedings of the Joint Meeting of IIR Commissions B1, B2, E1, and E2, Padua, Italy, pp. 541-548, 1994.</dd>
</dl>
</html>"));
      end R134a_ph;

      package R134aData "R134a data required by package R134a_ph"
        import Modelica.SIunits;
        extends Modelica.Icons.Package;
        constant SIunits.SpecificHeatCapacity R = data.R;
        constant Integer Npoints = 478;
        constant Integer Ninterval = Npoints - 1;
